[DOCUMENT]
TITLE: GBSK Head Interface Application FW Verification Testing Protocol
UID: DHF-GBSK-0119

[GRAMMAR]
IMPORT_FROM_FILE: @grammar

[[SECTION]]
TITLE: Purpose

[TEXT]
STATEMENT: >>>
This document provides the full test protocol (a full collection of test cases) for the Head Interface
Firmware for the GBSK 1.0 system.
<<<

[[/SECTION]]

[[SECTION]]
TITLE: Scope

[TEXT]
STATEMENT: >>>
This report contains a detailed test description to conduct verification testing of GBSK 1.0 Head
Interface Firmware that covers GBSK Head Interface FW SRS.
<<<

[[/SECTION]]

[[SECTION]]
TITLE: Abbreviations and Definitions

[TEXT]
STATEMENT: >>>
FW
  Firmware

HVPS
  High Voltage Power Supply

SDP
  Software Development Plan

SVP
  Software Verification Plan

SW
  Software
<<<

[[/SECTION]]

[[SECTION]]
TITLE: References

[TEXT]
STATEMENT: >>>
DHF-GBSK-0001, Rev. 1: GBSK SDP

DHF-GBSK-0003, Rev. 1: GBSK SVP

[LINK: DHF-GBSK-0023]

DHF-GBSK-0031, Rev. 1: GBSK Firmware Architecture Description
<<<

[[/SECTION]]

[[SECTION]]
TITLE: Prerequisites

[TEXT]
STATEMENT: >>>
**Pre-Execution Approval**

A Pre-Execution meeting shall take place, and approved by the project manager and QA/RA.

**Objective(s)**

Verify that:

* All software, firmware, hardware, and test equipment version configurations are identified and listed in the test report prior to execution.
* Test personnel is assigned and available.

**Assumptions & Constraints**

None

**Acceptance Criteria**

All objectives met; test execution can start.
<<<

[[/SECTION]]

[[SECTION]]
PREFIX: TC-H1FHI-
TITLE: Test Protocol

[TEST_CASE]
UID: TC-H1FHI-14
TITLE: Collimator Interlock - Test Case
STATEMENT: >>>
When user applies fake emissions (e.g. fake HVPS) to the system and remove Collimator verify head interface interlock fault.
<<<
PREREQUISITES: >>>
1. The system is ready to run.
2. A fake emission should be simulated for the plan (e.g. fake HVPS)
3. A 20 second treatment plan should be ready to load and run.
<<<
STEPS: >>>
1. Power on the system with modified no emission output (e.g. fake HVPS).
2. Load a 20 second treatment plan.
3. Start the emission for 5 seconds.
4. Remove the collimator.
5. Check the fault.
<<<
EXPECTED_BEHAVIOR: >>>
1. Verify the system is up and ready to run.
2. Verify the plan is loaded successfully.
3. Verify the emission is started.
4. Verify physically that the collimator is removed.
5. Verify head interface interlock fault displayed.
<<<
RELATIONS:
- TYPE: Parent
  VALUE: RQ-H1FHI-2
  ROLE: Verifies

[TEST_CASE]
UID: TC-H1FHI-15
TITLE: Indicator LEDs 1 - Test Case
STATEMENT: >>>
User can verify the color of the LED lights for different scenarios which can be listed as follows:

1. Red blinking indicating a fault.
2. Solid green indicating ready to emit.
3. Pulsing yellow indicating emission.
<<<
PREREQUISITES: >>>
1. System is up and ready to run a treatment plan
2. A treatment plan is ready to run.
3. Tester should view LEDs remotely from a safe location through webcam or camera as to not be exposed to radiation.
<<<
STEPS: >>>
1. Load a treatment plan of 1 point of duration 10 seconds or more.
2. Check the status of the system.
3. Check the LED light.
4. Start the emission.
5. Check the LED light.
6. After about 5 seconds, click the e-stop button on external monitor to trigger a fault.

7. Check the LED light.
<<<
EXPECTED_BEHAVIOR: >>>
1. Verify the plan is loaded successfully.
2. Verify the state is Ready
3. Verify it’s Solid Green and ready to emit.
4. Verify the emission started.
5. Verify it is pulsing Yellow.
6. Verify the fault is created.
7. Verify it is blinking Red.
<<<
RELATIONS:
- TYPE: Parent
  VALUE: RQ-H1FHI-14
  ROLE: Verifies

[TEST_CASE]
UID: TC-H1FHI-16
TITLE: Cooling System Pressure - Test Case
STATEMENT: >>>
When a service user powers on the system and checks the service screen, he/she should view pressure values before and after the loading the treatment plan.
<<<
PREREQUISITES: >>>
1. The system should be powered on and ready to use.
2. The user should be service user.
3. A plan should be ready to load and run.
4. The system should be in service mode.
<<<
STEPS: >>>
1. Start the system with power on.
2. Click Service symbol in the left panel.
3. Check system pressure values.
4. Load a treatment plan.
5. Start the treatment.
6. Click Service symbol in the left panel.
7. Check system pressure values.
<<<
EXPECTED_BEHAVIOR: >>>
1. Verify the system is on and no treatment plan is loaded.
2. Verify the services displayed in the GUI.
3. Verify it’s below 1 psi.
4. Verify the plan is loaded successfully.
5. Verify the treatment started.
6. Verify the services displayed in the GUI.
7. Verify it’s above 1 psi.
<<<
RELATIONS:
- TYPE: Parent
  VALUE: RQ-H1FHI-13
  ROLE: Verifies

[TEST_CASE]
UID: TC-H1FHI-17
TITLE: Illumination LEDs - Test Case
STATEMENT: >>>
Verify that successive press-and-release cycles of the illumination membrane button advance the
illumination LEDs through Dim Brightness, Normal Brightness, High Brightness, Breathing Effect,
Off, and then back to Dim Brightness.
<<<
PREREQUISITES: >>>
1. System is ready to run.
2. No treatment plan is running.
3. The illumination LEDs are Off.
4. PWM duty cycle at the illumination LED output and elapsed time can be measured.
<<<
STEPS: >>>
1. Press and release the illumination membrane button.
2. Verify the illumination LEDs are in Dim Brightness mode at 10% PWM duty cycle.
3. Press and release the illumination membrane button.
4. Verify the illumination LEDs are in Normal Brightness mode at 20% PWM duty cycle.
5. Press and release the illumination membrane button.
6. Verify the illumination LEDs are in High Brightness mode at 30% PWM duty cycle.
7. Press and release the illumination membrane button.
8. Verify the illumination LEDs are in Breathing Effect mode, smoothly cycling from 0% to 30% and
   back to 0% over a 3-second period.
9. Press and release the illumination membrane button.
10. Verify the illumination LEDs are Off at 0% PWM duty cycle.
11. Press and release the illumination membrane button.
12. Verify the illumination LEDs are back in Dim Brightness mode at 10% PWM duty cycle.
<<<
EXPECTED_BEHAVIOR: >>>
1. Each press-and-release cycle advances the illumination LEDs by exactly one mode in the specified
   sequence, including the transition from Off back to Dim Brightness.
2. The measured PWM levels and breathing period match the specified values for every mode.
<<<
RELATIONS:
- TYPE: Parent
  VALUE: RQ-H1FHI-6
  ROLE: Verifies

[TEST_CASE]
UID: TC-H1FHI-18
TITLE: Indicator LEDs 2 - Test Case
STATEMENT: >>>
The user should be able to see the changes in the indicator LEDs and make notes in whole process of the clinical workflow. All of these can be done by head interface firmware and then user can review the changes physically in the system.
<<<
PREREQUISITES: >>>
1. The system is powered on and ready to use.
2. A treatment plan is ready to load onto the system.
3. The tester should view LEDs remotely from a safe location through webcam or camera as to not be exposed to radiation.
<<<
STEPS: >>>
1. Check the system when it is powered on.
2. Check the indicator LEDs.
3. Load a treatment plan.
4. Check the indicator LEDs.
5. Run an emission.
6. Check the indicator LEDs.
<<<
EXPECTED_BEHAVIOR: >>>
1. Verify the system is ready to use and there is no treatment plan is loaded.
2. Make a note of any changes in the LEDs.
3. Verify the plan is loaded successfully.
4. Make a note of any changes in the LEDs.
5. Verify the emission started.
6. Make a note of any changes in the LEDs.
<<<
RELATIONS:
- TYPE: Parent
  VALUE: RQ-H1FHI-14
  ROLE: Verifies

[TEST_CASE]
UID: TC-H1FHI-19
TITLE: Cooling System Temperature
STATEMENT: >>>
When a service user power on the system without loading any treatment plan, he/she be able to see the water temperature on GUI.
<<<
PREREQUISITES: >>>
1. The system is stable and ready to run
2. User has to be a service user.
3. The system should be in service mode
<<<
STEPS: >>>
1. Service user should Power on the system
2. Click the Service symbol in the left panel of the screen
<<<
EXPECTED_BEHAVIOR: >>>
1. Verify the system is powered on and is in a stable mode and ready to run. Also, verify there isn’t any treatment plan loaded in the system
2. Verify the temperature of the water which should be between 10C and 40C.
<<<
RELATIONS:
- TYPE: Parent
  VALUE: RQ-H1FHI-1
  ROLE: Verifies

[TEST_CASE]
UID: TC-H1FHI-21
TITLE: Main Board Communication
STATEMENT: >>>
Verify that the head interface receives a complete control packet transmitted contiguously at the
configured UART baud rate and reports values to the main control board at a rate greater than 1 Hz.
<<<
PREREQUISITES: >>>
1. The system is powered on and ready to run.
2. A UART control and monitoring tool is connected to the head interface's main-control UART.
3. The tool can send a valid 12-byte normal-firmware control packet and timestamp reported data
   packets. For calibration firmware, it can send the legacy 8-byte indicator control packet.
<<<
STEPS: >>>
1. Configure the control and monitoring tool for the head interface UART baud rate.
2. Send a valid 12-byte normal-firmware control packet as one contiguous transmission, without
   delays between bytes. Request a known indicator LED state in bytes 0 through 7 and Stopped QC
   state in bytes 8 through 11 using duplicated values and complements.
3. Observe the indicator LED ring.
4. Monitor and timestamp the data packets reported by the head interface for at least 2 seconds.
<<<
EXPECTED_BEHAVIOR: >>>
1. The UART tool communicates with the head interface.
2. The head interface accepts the complete control packet and the indicator LED ring displays the
   requested state.
3. The head interface reports data packets periodically at a rate greater than 1 Hz.
<<<
RELATIONS:
- TYPE: Parent
  VALUE: RQ-H1FHI-8
  ROLE: Verifies

[TEST_CASE]
UID: TC-H1FHI-22
TITLE: Collimator
STATEMENT: >>>
The service user should be able to check the reported ID of the attached collimator and, if it’s disconnected, the reported ID should be 0.
<<<
PREREQUISITES: >>>
1. The user should be service user
2. The system should be powered on without any collimator connected to it.
3. The system should be in service mode
<<<
STEPS: >>>
1. the collimator should be disconnected by service user
2. power on the system
3. Check the head interface board
4. Connect the collimator
5. Check the head interface board
<<<
EXPECTED_BEHAVIOR: >>>
1. Verify the collimator is disconnected
2. Verify system is ready to use and there is no treatment plan loaded to the system.
3. Verify the reported ID is 0 for the collimator
4. Verify the collimator is connected
5. Verify the reported ID is updated accordingly with the connected collimator
<<<
RELATIONS:
- TYPE: Parent
  VALUE: RQ-H1FHI-9
  ROLE: Verifies

[TEST_CASE]
UID: TC-H1FHI-23
TITLE: Magnetometers readings
STATEMENT: >>>
The service user can view each magnetometer feedback reporting data in the service screen, which has to be non-zero values.
<<<
PREREQUISITES: >>>
1. The user should be service user
2. The system should be powered on without any collimator connected to it.

3. The system should be in service mode
4. There is no treatment plan loaded into the system
<<<
STEPS: >>>
1. Power on the system
2. Click services symbol in the lefthand side panel
3. Check the service screen
<<<
EXPECTED_BEHAVIOR: >>>
1. Verify the system powered on successfully without any treatment plan loaded on it.
2. Verify the service screen is displayed in the GUI
3. Verify each magnetometer feedback displayed on screen is non-zero.
<<<
RELATIONS:
- TYPE: Parent
  VALUE: RQ-H1FHI-10
  ROLE: Verifies

[TEST_CASE]
UID: TC-H1FHI-24
TITLE: Membrane key switches
STATEMENT: >>>
Verify that a service user can view the state of each of the 5 membrane key switches and that input
transitions are subject to the 30 msec debounce interval.
<<<
PREREQUISITES: >>>
1. The user should be service user
2. The system should be powered on without any treatment plan loaded.
3. The system should be in service mode
4. The membrane key inputs can be driven with controlled transition timing.
<<<
STEPS: >>>
1. Check the system when it is powered on
2. Click the Service symbol in the left panel of the screen
3. Check the services screen
4. For each of the 5 membrane key inputs, apply a state pulse shorter than 30 msec and observe its
   value on the service screen.
5. Hold each input in its changed state for longer than 30 msec and observe its value on the service
   screen.
6. Return each input to its original state for longer than 30 msec and observe its value on the
   service screen.
<<<
EXPECTED_BEHAVIOR: >>>
1. Verify the system is ready to use with no treatment plan loaded.
2. Verify the service screen is displayed.
3. Verify each pulse shorter than 30 msec is ignored and does not change the reported state.
4. Verify each state transition held longer than 30 msec is accepted and accurately reported for
   all 5 membrane key inputs.
<<<
RELATIONS:
- TYPE: Parent
  VALUE: RQ-H1FHI-11
  ROLE: Verifies

[TEST_CASE]
UID: TC-H1FHI-25
TITLE: Cooling system flow
STATEMENT: >>>
The service user should be able to view system flow values in the
services screen.
<<<
PREREQUISITES: >>>
1. The user should be service user
2. The system should be powered on without any treatment plan loaded.
3. The system should be in service mode
4. There should be a treatment plan ready to load into the system.
<<<
STEPS: >>>
1. The head interface firmware shall be able to read and convert a PWM feedback signal for monitoring the cooling system’s flow sensor readings
<<<
EXPECTED_BEHAVIOR: >>>
1. Verify the firmware can read and convert a PWM feedback signal for monitoring the cooling system’s flow sensor readings
<<<
RELATIONS:
- TYPE: Parent
  VALUE: RQ-H1FHI-12
  ROLE: Verifies

[TEST_CASE]
UID: TC-H1FHI-54
TITLE: QC Read - Test Case
STATEMENT: >>>
Verify the single-diode analog QC acquisition lifecycle, wire-channel mapping, DMA half-boundary
stop behavior, and error reporting.
<<<
PREREQUISITES: >>>
1. The system, QC collimator, main-control board, and head-interface board are connected.
2. PC2 (``ADC1_IN12``) can be driven with a known voltage within the ADC input range.
3. TIM2 update triggers and DMA2 Stream 0 timing can be observed, and an ADC or DMA fault can be
   injected.
<<<
STEPS: >>>
1. Confirm idle PC2 monitoring, then command Accumulating and wait for Active.
2. Hold PC2 at a known ADC code through at least one complete 32-sample DMA burst.
3. Command Stopped before half-transfer in one run and after half-transfer in a second run.
4. Repeat acquisition while injecting an ADC or DMA error.
5. Read the head-interface report after each transition.
<<<
EXPECTED_BEHAVIOR: >>>
1. Temperature and pressure monitoring stop before TIM2-triggered ADC1 DMA sampling begins, and
   only ADC1 DMA2 Stream 0 callbacks affect QC acquisition.
2. PC2 values accumulate only in wire channel 0; each full burst adds 32 samples. Wire channel 1
   remains at zero samples, zero accumulation, and disconnected.
3. Stop before half-transfer adds no samples from that burst. Stop after half-transfer preserves
   exactly the first 16 conversions and completes after the second 16 conversions.
4. No DMA half is counted twice. The report contains both wire-channel sums, both counts, and a
   coherent Active, Complete, or Error state.
5. An injected error invalidates the active transfer, reports Error, preserves committed data only,
   and restores the software-triggered ADC1 monitoring sequence.
<<<
RELATIONS:
- TYPE: Parent
  VALUE: RQ-H1FHI-53
  ROLE: Verifies

[TEST_CASE]
UID: TC-H1FHI-56
TITLE: Robot Hand Guidance Button Test
STATEMENT: >>>
Service user should verify that the robot arm moves in manually guided positions when the button is pressed down and holds its position
upon release.
<<<
PREREQUISITES: >>>
1. The user should be service user
2. The system should be powered on
3. The robot arm should be ready and in a safe, reachable position to move
<<<
STEPS: >>>
1. Check the system is powered on
2. Check the robot status LED and robot controller to ensure arm is ready for hand guidance
3. If the button is not safely reachable, use the GUI to change the arm to the “Treatment” position
4. With one hand holding the opposite side of the treatment hand, and the other holding the bar with the manual guidance button, press and hold the button down
5. Gently push the robot arm in all 6 directions: forward, backward, left, right, up, and down, within comfortable reach
6. Release the robot hand guidance button
<<<
EXPECTED_BEHAVIOR: >>>
1. The system should appear in normal operation with no interlocks or errors tripped.
2. The system should be on, and the robot arm LED should be flashing blue
3. The robot arm moves to the treatment position with no issues. The head can be reached.
4. The robot arm should have a relay that has an audible click once the button is engaged. The LEDs on the robot arm should change color. The robot arm should respond to the button press in under 1 second.
5. The robot arm should move in all directions smoothly without interruption.
6. The robot arm relay should have an audible click again. The LED’s on the robot arm return to the ready state color. The robot arm holds its position within 1 second of the button’s release. The robot arm is immovable with the same pressure applied in Step 5.
<<<
RELATIONS:
- TYPE: Parent
  VALUE: RQ-H1FHI-55
  ROLE: Verifies

[[/SECTION]]
