[DOCUMENT]
TITLE: GBSK Main Control Bootloader FW Verification Testing Protocol
UID: DHF-GBSK-0083
METADATA:
  COMPONENT: main-control/bootloader

[GRAMMAR]
IMPORT_FROM_FILE: @grammar

[[SECTION]]
TITLE: Purpose

[TEXT]
STATEMENT: >>>
This document provides the full test protocol (a full collection of test cases) for the Main Control Bootloader 
Firmware for the GBSK 1.0 system.
<<<

[[/SECTION]]

[[SECTION]]
TITLE: Scope

[TEXT]
STATEMENT: >>>
This report contains a detailed test description to conduct verification testing of GBSK 1.0 Main Control Bootloader 
Firmware that covers GBSK Main Control Bootloader FW SRS.
<<<

[[/SECTION]]

[[SECTION]]
TITLE: Abbreviations and Definitions

[TEXT]
STATEMENT: >>>
FW
  Firmware

HVPS
  High Voltage Power Supply

SDP
  Software Development Plan

SVP
  Software Verification Plan

SW
  Software
<<<

[[/SECTION]]

[[SECTION]]
TITLE: References

[TEXT]
STATEMENT: >>>
DHF-GBSK-0001, Rev. 1: GBSK SDP

DHF-GBSK-0003, Rev. 1: GBSK SVP

[LINK: DHF-GBSK-0015]

DHF-GBSK-0031, Rev. 1: GBSK Firmware Architecture Description
<<<

[[/SECTION]]

[[SECTION]]
TITLE: Prerequisites

[TEXT]
STATEMENT: >>>
**Pre-Execution Approval**

A Pre-Execution meeting shall take place, and approved by the project manager and QA/RA.

**Objective(s)**

Verify that:

* All software, firmware, hardware, and test equipment version configurations are identified and listed in the test report prior to execution.
* Test personnel is assigned and available.

**Assumptions & Constraints**

The mcumgr examples below use the `main-control-ftdi` connection profile. Configure it once,
replacing `COM12` with the FTDI adapter's actual port:

```powershell
mcumgr conn add main-control-ftdi type="serial" connstring="dev=COM12,baud=115200,mtu=124"
```

**Acceptance Criteria**

All objectives met; test execution can start.
<<<

[[/SECTION]]

[[SECTION]]
PREFIX: TC-H1FWMCBOOT-
TITLE: Test Protocol

[TEST_CASE]
UID: TC-H1FWMCBOOT-6
TITLE: Invalid Image Rejection - Test Case
STATEMENT: >>>
The bootloader shall reject an invalid or unsigned update and continue to boot the existing valid application.
<<<
PREREQUISITES: >>>
1. The system is ready to start.
2. A valid signed application is installed in slot 0.
3. An invalid or unsigned `.mcumgr.bin` image is available.
<<<
STEPS: >>>
1. Enter serial recovery and upload the invalid or unsigned image to slot 1:

   ```powershell
   mcumgr -c main-control-ftdi image upload --image 2 ".\invalid-or-unsigned.mcumgr.bin"
   ```

2. Request the image list:

   ```powershell
   mcumgr -c main-control-ftdi image list
   ```

3. Reset the system:

   ```powershell
   mcumgr -c main-control-ftdi reset
   ```
<<<
EXPECTED_BEHAVIOR: >>>
1. The invalid image is not accepted for upgrade.
2. Image list does not show the uploaded image as a valid image in slot 1.
3. After reset, the system boots the existing application in slot 0.
<<<
RELATIONS:
- TYPE: Parent
  VALUE: RQ-H1FWMCBOOT-1
  ROLE: Verifies

[TEST_CASE]
UID: TC-H1FWMCBOOT-8
TITLE: Secondary Image Upload - Test Case
STATEMENT: >>>
The main control bootloader firmware shall upload a signed MCUboot image to the secondary image slot.
<<<
PREREQUISITES: >>>
1. The system is ready to start.
2. A valid signed `.mcumgr.bin` image is available.
<<<
STEPS: >>>
1. Enter serial recovery.
   Before uploading to the secondary slot, record the primary slot contents with a debugger.
   Attempt each of the following uploads:

   ```powershell
   mcumgr -c main-control-ftdi image upload ".\valid-signed.mcumgr.bin"
   mcumgr -c main-control-ftdi image upload --image 0 ".\valid-signed.mcumgr.bin"
   mcumgr -c main-control-ftdi image upload --image 1 ".\valid-signed.mcumgr.bin"
   ```

   Verify each attempt returns an error and the primary slot contents remain unchanged.
2. Upload the signed image using mcumgr direct image target 2:

   ```powershell
   mcumgr -c main-control-ftdi image upload --image 2 ".\valid-signed.mcumgr.bin"
   ```

3. Request image list:

   ```powershell
   mcumgr -c main-control-ftdi image list
   ```
<<<
EXPECTED_BEHAVIOR: >>>
1. Uploads without an image selector or with `--image 0` or `--image 1` are rejected without changing flash.
2. Upload with `--image 2` succeeds and stores the image in slot 1.
3. Image list shows the image in slot 1 with `bootable: true` and a hash.
4. Slot 0 remains unchanged after all upload attempts.
<<<
RELATIONS:
- TYPE: Parent
  VALUE: RQ-H1FWMCBOOT-3
  ROLE: Verifies

[TEST_CASE]
UID: TC-H1FWMCBOOT-9
TITLE: Interrupted Image Upload Recovery - Test Case
STATEMENT: >>>
If an image upload is interrupted, the bootloader shall ignore the incomplete image and boot the existing valid application after reset.
<<<
PREREQUISITES: >>>
1. The system is ready to start.
2. A valid signed `.mcumgr.bin` image is available.
3. A valid signed application is installed in slot 0.
<<<
STEPS: >>>
1. Enter serial recovery.
2. Start a secondary-slot image upload and press Ctrl+C before it completes:

   ```powershell
   mcumgr -c main-control-ftdi image upload --image 2 ".\valid-signed.mcumgr.bin"
   ```

3. Reset the system:

   ```powershell
   mcumgr -c main-control-ftdi reset
   ```
<<<
EXPECTED_BEHAVIOR: >>>
1. The incomplete secondary image is not selected.
2. The primary application remains bootable.
3. The system starts the primary application after reset.
<<<
RELATIONS:
- TYPE: Parent
  VALUE: RQ-H1FWMCBOOT-4
  ROLE: Verifies

[TEST_CASE]
UID: TC-H1FWMCBOOT-10
TITLE: PC Communication - Test Case
STATEMENT: >>>
The main control bootloader firmware shall respond to an mcumgr echo command while serial recovery is active.
<<<
PREREQUISITES: >>>
1. The system is ready to start.
2. A valid signed primary image is present.
<<<
STEPS: >>>
1. Send `*BOOTL\n` to the running application at 115200 baud.
2. Verify the mcumgr connection at 115200 baud:

   ```powershell
   mcumgr -c main-control-ftdi echo ping
   ```

3. Verify that the bootloader replies with `ping`.
4. Reset without sending another bootloader request:

   ```powershell
   mcumgr -c main-control-ftdi reset
   ```
<<<
EXPECTED_BEHAVIOR: >>>
1. The application requests serial recovery and resets.
2. mcumgr communication is established.
3. The bootloader replies with `ping`.
4. The next reset boots the primary application normally.
<<<
RELATIONS:
- TYPE: Parent
  VALUE: RQ-H1FWMCBOOT-5
  ROLE: Verifies

[TEST_CASE]
UID: TC-H1FWMCBOOT-11
TITLE: Recovery Entry - Test Case
STATEMENT: >>>
The main control bootloader firmware shall consume a one-shot request from the main application,
enter serial recovery for that boot only, and clear the request before the next processor reset.
<<<
PREREQUISITES: >>>
1. The system is running a valid primary application that responds to `*BOOTL\n`.
2. A PC is connected to the application and bootloader FTDI UART at 115200 baud.
<<<
STEPS: >>>
1. Send `*BOOTL\n` to the running application and observe the processor reset.
2. Connect mcumgr at 115200 baud and send an echo command:

   ```powershell
   mcumgr -c main-control-ftdi echo recovery
   ```

3. Reset without issuing another `*BOOTL\n` request:

   ```powershell
   mcumgr -c main-control-ftdi reset
   ```

4. Verify the primary application starts, then reset the processor once more without issuing a
   bootloader request.
<<<
EXPECTED_BEHAVIOR: >>>
1. The application writes the one-shot request and resets the processor.
2. The bootloader consumes the request, enters serial recovery, and replies with `recovery`.
3. The next reset does not re-enter serial recovery; the valid primary application starts.
4. The additional reset also starts the primary application, confirming that the request was
   cleared and does not persist across resets.
<<<
RELATIONS:
- TYPE: Parent
  VALUE: RQ-H1FWMCBOOT-6
  ROLE: Verifies

[TEST_CASE]
UID: TC-H1FWMCBOOT-12
TITLE: Image Validation - Test Case
STATEMENT: >>>
The main control bootloader firmware shall reject uploaded images with either a corrupted SHA-256
hash or an ECDSA P-256 signature that does not match the public key embedded in the bootloader.
<<<
PREREQUISITES: >>>
1. The system is ready to start with a valid signed primary image.
2. A copy of a signed `.mcumgr.bin` image has been modified after signing so that its SHA-256
   validation fails.
3. A second `.mcumgr.bin` image has a valid SHA-256 hash but is signed with a different ECDSA P-256
   private key from the one corresponding to the bootloader's embedded public key.
<<<
STEPS: >>>
1. Enter serial recovery and upload the post-signing-modified image using mcumgr direct image target
   2, then request image list:

   ```powershell
   mcumgr -c main-control-ftdi image upload --image 2 ".\modified-after-signing.mcumgr.bin"
   mcumgr -c main-control-ftdi image list
   ```

2. Reset the processor and verify that the valid primary application starts:

   ```powershell
   mcumgr -c main-control-ftdi reset
   ```

3. Re-enter serial recovery and upload the image signed with the non-matching key using direct image
   target 2, then request image list:

   ```powershell
   mcumgr -c main-control-ftdi image upload --image 2 ".\wrong-key.mcumgr.bin"
   mcumgr -c main-control-ftdi image list
   ```

4. If mcumgr reports a hash, attempt to confirm the uploaded image, then reset the processor:

   ```powershell
   mcumgr -c main-control-ftdi image confirm <slot-1-hash>
   mcumgr -c main-control-ftdi reset
   ```
<<<
EXPECTED_BEHAVIOR: >>>
1. The post-signing-modified image is not reported as a bootable slot-1 image and cannot be selected
   for upgrade.
2. The valid primary application remains selected and starts after reset.
3. The image signed with the non-matching key is not reported as a bootable slot-1 image and cannot
   be confirmed for upgrade.
4. The valid primary application remains selected and starts after the final reset.
<<<
RELATIONS:
- TYPE: Parent
  VALUE: RQ-H1FWMCBOOT-7
  ROLE: Verifies

[TEST_CASE]
UID: TC-H1FWMCBOOT-13
TITLE: Image Upgrade - Test Case
STATEMENT: >>>
The main control bootloader firmware shall permanently upgrade to a confirmed, validated secondary
image by swapping the primary and secondary slots through the scratch flash area.
<<<
PREREQUISITES: >>>
1. The system is running a valid signed primary image with an identifiable version and hash.
2. A valid signed `.mcumgr.bin` image with a different identifiable version and hash is available.
3. A debugger capable of observing writes to the scratch flash area at `0x005C2000` is connected
   without modifying flash contents.
<<<
STEPS: >>>
1. Enter serial recovery and record the slot-0 image hash:

   ```powershell
   mcumgr -c main-control-ftdi image list
   ```

2. Upload the new image using mcumgr direct image target 2:

   ```powershell
   mcumgr -c main-control-ftdi image upload --image 2 ".\new-version.mcumgr.bin"
   ```

3. Request image list and record the new slot-1 image hash:

   ```powershell
   mcumgr -c main-control-ftdi image list
   ```

4. Confirm the new image using its recorded hash:

   ```powershell
   mcumgr -c main-control-ftdi image confirm <slot-1-hash>
   ```

5. Configure the debugger to halt on a write to `0x005C2000`, reset the processor, and resume it
   until the write is observed:

   ```powershell
   mcumgr -c main-control-ftdi reset
   ```

6. Remove the breakpoint, resume execution, and verify that the new application version starts.
7. Enter serial recovery again and request image list:

   ```powershell
   mcumgr -c main-control-ftdi image list
   ```

8. Reset the processor without confirming another image and verify that the new application version
   starts again:

   ```powershell
   mcumgr -c main-control-ftdi reset
   ```
<<<
EXPECTED_BEHAVIOR: >>>
1. Image list reports the new image in slot 1 as bootable with its expected hash.
2. The image-confirm command succeeds for the new slot-1 hash.
3. The debugger observes a write in the scratch flash area while MCUboot performs the swap.
4. After the swap, the new image hash is in slot 0 and the original primary image hash is in slot 1.
5. The new application starts after the upgrade and again after the subsequent reset, demonstrating
   that the upgrade is permanent.
<<<
RELATIONS:
- TYPE: Parent
  VALUE: RQ-H1FWMCBOOT-8
  ROLE: Verifies

[[/SECTION]]
