[DOCUMENT]
TITLE: Heracles Main Control Application FW Verification Testing Protocol
UID: DHF-HRC-0074

[GRAMMAR]
IMPORT_FROM_FILE: @grammar

[[SECTION]]
TITLE: Purpose

[TEXT]
STATEMENT: >>>
This document provides the full test protocol (a full collection of test cases) for the Main Control
Application Firmware for the Heracles 1.0 system.
<<<

[[/SECTION]]

[[SECTION]]
TITLE: Scope

[TEXT]
STATEMENT: >>>
This report contains a detailed test description to conduct verification testing of Heracles 1.0 Main
Control Application Firmware that covers Heracles Main Control Application FW SRS.
<<<

[[/SECTION]]

[[SECTION]]
TITLE: Abbreviations and Definitions

[TEXT]
STATEMENT: >>>
FW
  Firmware

HVPS
  High Voltage Power Supply

SDP
  Software Development Plan

SVP
  Software Verification Plan

SW
  Software
<<<

[[/SECTION]]

[[SECTION]]
TITLE: References

[TEXT]
STATEMENT: >>>
DHF-HRC-0001, Rev. 2: Heracles SDP

DHF-HRC-0003, Rev. 2: Heracles SVP

[LINK: DHF-HRC-0019]

DHF-HRC-0031, Rev. 1: Heracles Firmware Architecture Description
<<<

[[/SECTION]]

[[SECTION]]
TITLE: Prerequisites

[TEXT]
STATEMENT: >>>
**Pre-Execution Approval**

A Pre-Execution meeting shall take place, and approved by the project manager and QA/RA.

**Objective(s)**

Verify that:

* All software, firmware, hardware, and test equipment version configurations are identified and listed in the test report prior to execution.
* Test personnel is assigned and available.

**Assumptions & Constraints**

None

**Acceptance Criteria**

All objectives met; test execution can start.
<<<

[[/SECTION]]

[[SECTION]]
PREFIX: TC-H1FWMC-
TITLE: Test Protocol

[TEST_CASE]
UID: TC-H1FWMC-88
TITLE: Discharge 2
STATEMENT: >>>
Warm the system into "Staged" status and leave the system running without intervention for 5 minutes. Ensure that the system returns to cold state.
<<<
PREREQUISITES: >>>
1. System is ready to use
2. The treatment plan is already loaded
3. Launch a timer to set the time
<<<
STEPS: >>>
1. Click the Prepare button
2. Check system's status
3. Start the timer
4. Wait for 5 minutes
5. Check system's status
<<<
EXPECTED_BEHAVIOR: >>>
1. Verify the prepare button is clicked and the proper message is displaying in the GUI
2. Verify system switches to "Staged" status (check the top section of the monitor to find the status)
3. Verify 5 minutes passed
4. Verify system goes to COLD status
<<<
RELATIONS:
- TYPE: Parent
  VALUE: RQ-H1FWMC-87
  ROLE: Verifies

[TEST_CASE]
UID: TC-H1FWMC-89
TITLE: Operation 11: Termination
STATEMENT: >>>
When the user starts the emission and presses the stop button, make sure the emission terminated.
<<<
PREREQUISITES: >>>
1. The system is ready to use and runs an emission
2. Treatment plan is loaded and ready to run and emission
<<<
STEPS: >>>
1. Start running the treatment plan and start the emission
2. Click the Stop button in the middle of emission
<<<
EXPECTED_BEHAVIOR: >>>
1. Verify the plan started to run and the emission is started
2. Verify the emission is terminated
<<<
RELATIONS:
- TYPE: Parent
  VALUE: RQ-H1FWMC-1
  ROLE: Verifies

[TEST_CASE]
UID: TC-H1FWMC-90
TITLE: Head Interface 1
STATEMENT: >>>
When the user presses and releases keys in the keypad of the head of the system, the service screen should record all of the toggles.
<<<
PREREQUISITES: >>>
1. System is ready to run
<<<
STEPS: >>>
1. Press and release keys in the keypad of the head in the system
2. Click the Services symbol in the left panel of the screen
3. Check the services
<<<
EXPECTED_BEHAVIOR: >>>
1. Verify the toggles of the keys that happened and record all of the toggles accordingly
2. Verify services screen is displayed in the GUI
3. Verify all of the keypad toggles are displayed and recorded in the services screen
<<<
RELATIONS:
- TYPE: Parent
  VALUE: RQ-H1FWMC-2
  ROLE: Verifies

[TEST_CASE]
UID: TC-H1FWMC-91
TITLE: Head Interface 2
STATEMENT: >>>
When the head interface board is unplugged from main control board, a fault should display in the system after 3 seconds.
<<<
PREREQUISITES: >>>
1. System is ready to run
2. Treatment plan is uploaded and ready to run
3. Head interface board is plugged into the main control board
<<<
STEPS: >>>
1. Unplug the head interface board from main board
2. Check the fault after 3 seconds
<<<
EXPECTED_BEHAVIOR: >>>
1. Verify physically that the head interface is unplugged from main board
2. Verify fault is displayed for unplugged head interface board
<<<
RELATIONS:
- TYPE: Parent
  VALUE: RQ-H1FWMC-3
  ROLE: Verifies

[TEST_CASE]
UID: TC-H1FWMC-92
TITLE: Fault Information 1
STATEMENT: >>>
When the user stops the system during run time, a fault will happen on GUI and the details of the fault can be seen in logs.
<<<
PREREQUISITES: >>>
1. System is on and running
<<<
STEPS: >>>
1. When the system is running, push the e-stop button
2. Click the Logs symbol in the left panel of the screen
3. Check the faults on the log screen
<<<
EXPECTED_BEHAVIOR: >>>
1. Verify the system induces a fault and the status displays a fault status in the GUI
2. Verify logs are displayed in the middle of the screen
3. Verify the fault was logged with the type, state, expected and measured details
<<<
RELATIONS:
- TYPE: Parent
  VALUE: RQ-H1FWMC-6
  ROLE: Verifies

[TEST_CASE]
UID: TC-H1FWMC-93
TITLE: Emission Indicator
STATEMENT: >>>
Verify that an accepted direct emission start enables the external indicators only when
the required interlocks are ready, and that an emission stop disables the indicators.
<<<
PREREQUISITES: >>>
1. The system is ready to accept direct emission start and stop directives.
2. The required readiness inputs can be placed in their good and bad conditions.
3. The external indicator output, audible indicator, on-board LED6, and queued HVPS
   commands can be observed.
<<<
STEPS: >>>
1. Confirm the external indicators and LED6 are inactive.
2. Place every required readiness input in its good condition and issue a start directive.
3. Observe the external indicators, LED6, and queued HVPS command.
4. Issue a stop directive and observe the same signals and command queue.
5. Hold one required readiness input in its bad condition and issue another start
   directive.
<<<
EXPECTED_BEHAVIOR: >>>
1. Verify the external indicators and LED6 are initially inactive.
2. Verify the accepted start enables the external indicators and LED6.
3. Verify the indicator outputs are enabled before the HVPS start command is queued.
4. Verify stop disables both indicator outputs before the HVPS stop command is queued.
5. Verify a start with a required readiness input bad enables neither indicator output
   and queues no HVPS start command.
<<<
RELATIONS:
- TYPE: Parent
  VALUE: RQ-H1FWMC-7
  ROLE: Verifies

[TEST_CASE]
UID: TC-H1FWMC-94
TITLE: Interlocks
STATEMENT: >>>
Verify physical interlock reporting and verify that an open emergency-stop interlock
prevents entry into conditioning and produces a typed interlock fault.
<<<
PREREQUISITES: >>>
1. The system is on in the cold state and ready to accept a conditioning request.
2. The Services and fault-log screens are available.
<<<
STEPS: >>>
1. Open the base emergency-stop interlock and request conditioning.
2. Inspect the system state, fault log, heater command, and coolant-pump command.
3. Restore the base emergency-stop interlock, clear the fault, and repeat steps 1 and 2
   with the remote emergency-stop interlock open.
4. Restore and clear the system.
5. In turn, change the condition of the ion-pump, KUKA readiness, door, and coolant-level
   interlocks.
6. After each change, open the Services screen and wait at least 1 second for status
   reporting.
7. Record the physical-interlock status, required-interlock mask, and any reported fault.
<<<
EXPECTED_BEHAVIOR: >>>
1. Verify neither open emergency-stop input permits a transition from cold to
   conditioning.
2. Verify each rejected transition reports a ``FAULT_INTERLOCK`` record containing
   ``Cannot condition with e-stops open``.
3. Verify rejection occurs before a conditioning heater command or coolant-pump start.
4. Verify every changed physical interlock is reported in the Services screen within
   1 second.
5. Verify an interlock selected by the current required-interlock mask produces an
   interlock fault, while an input omitted from that mask remains reported without
   independently producing a fault.
<<<
RELATIONS:
- TYPE: Parent
  VALUE: RQ-H1FWMC-8
  ROLE: Verifies

[TEST_CASE]
UID: TC-H1FWMC-95
TITLE: Coils 1
STATEMENT: >>>
When an emission starts to run after the Focus Coil is unplugged, a fault can be found in the logs.
<<<
PREREQUISITES: >>>
1. System is ready to run an emission
<<<
STEPS: >>>
1. Unplug the Focus Coil
2. Run an emission
3. Click the Log symbol in the left panel of the screen
4. Check the log
<<<
EXPECTED_BEHAVIOR: >>>
1. Verify physically that the Focus Coil is unplugged
2. Verify the emission started
3. Verify logs are displayed in the middle of the screen
4. Verify there are faults displayed in the log for values that are more than 150 mA out of tolerance
<<<
RELATIONS:
- TYPE: Parent
  VALUE: RQ-H1FWMC-9
  ROLE: Verifies

[TEST_CASE]
UID: TC-H1FWMC-96
TITLE: Backup Timer 1
STATEMENT: >>>
Load test version of timer firmware to simulate corrupted communication. Run system and look for timer fault in log.
<<<
PREREQUISITES: >>>
1. The test version of timer firmware to simulate corrupted communication is loaded
<<<
STEPS: >>>
1. Restart the system
2. Click the Log button at the left-hand side of the monitor
3. Look for timer fault in log and verify it's corrupted
<<<
EXPECTED_BEHAVIOR: >>>
1. Verify system is ready to operate and use
2. Verify the logs are displayed in the screen
<<<
RELATIONS:
- TYPE: Parent
  VALUE: RQ-H1FWMC-10
  ROLE: Verifies

[TEST_CASE]
UID: TC-H1FWMC-97
TITLE: Backup Timer 2
STATEMENT: >>>
Delete timer firmware to simulate lack of communication. Run system and look for timer fault in log.
<<<
PREREQUISITES: >>>
1. Timer firmware is deleted
2. System is in Ready status
<<<
STEPS: >>>
1. Restart the system
2. Start the timer
3. Click the Log button at the left-hand side of the monitor
4. Look for fault in log and verify it's reported after TBD seconds
<<<
EXPECTED_BEHAVIOR: >>>
1. Verify system is ready to operate and use
2. Verify it started from 0
3. Verify the logs are displayed in the screen
4. Verify the related fault is displayed in the log after TBD seconds
<<<
RELATIONS:
- TYPE: Parent
  VALUE: RQ-H1FWMC-11
  ROLE: Verifies

[TEST_CASE]
UID: TC-H1FWMC-98
TITLE: Operation 01: Filament Conditioning 6
STATEMENT: >>>
The firmware shall report a fault if the HVPS has not reached the target filament current setpoint during the conditioning procedure within a timeout period of 20 minutes.
<<<
PREREQUISITES: >>>
1. HVPS firmware must have a filament limit of 1500 mA
2. System is ready to run
<<<
STEPS: >>>
1. Load specialized HVPS interface firmware
2. Start up the system
3. Create filament conditioning
4. Wait for some time
5. Check the fault
<<<
EXPECTED_BEHAVIOR: >>>
1. Verify the current of filament is 1500 mA
2. Verify the system is started
3. Verify the filament's conditioning is started
4. Wait for 20 minutes +/- 10 seconds
5. Verify a fault is triggered
<<<
RELATIONS:
- TYPE: Parent
  VALUE: RQ-H1FWMC-12
  ROLE: Verifies

[TEST_CASE]
UID: TC-H1FWMC-99
TITLE: Operation 02: Warmup Procedure
STATEMENT: >>>
When user loads a firmware that reports a fault if the HVPS interface has a filament current limit of 1500 mA during the conditioning procedure within a timeout period of 30 minutes +/- 2 seconds.
<<<
PREREQUISITES: >>>
1. HVPS firmware must have a filament limit of 1500 mA
2. System is ready to run
<<<
STEPS: >>>
1. Load specialized HVPS interface firmware
2. Start up the system
3. Create filament conditioning
4. Start the Warmup
5. Wait for some time
6. Check the fault
<<<
EXPECTED_BEHAVIOR: >>>
1. Verify the current of filament current is limited to 1500 mA
2. Verify the system is started
3. Verify the filament's conditioning is started
4. Verify Warmup is started
5. Wait for 30 minutes +/- 2 seconds
6. Verify a fault is triggered
<<<
RELATIONS:
- TYPE: Parent
  VALUE: RQ-H1FWMC-13
  ROLE: Verifies

[TEST_CASE]
UID: TC-H1FWMC-100
TITLE: Operation 07: Operational Point Setup
STATEMENT: >>>
When the high voltage interlock jumper is removed from the HVPS, verify that the system creates a fault.
<<<
PREREQUISITES: >>>
1. The system is up and ready to run
2. The high voltage interlock jumper is removed from the HVPS
3. A treatment plan is ready to load and run
<<<
STEPS: >>>
1. Remove the high voltage interlock jumper from the HVPS
2. Start up the system
3. Start running the treatment plan
4. Wait for 90 +/- 5 seconds after HVPS check
5. Check the system
<<<
EXPECTED_BEHAVIOR: >>>
1. Verify the high voltage interlock jumper is removed from the HVPS
2. Verify the system is started
3. Verify the running is started
4. Verify the 90 +/- 5 seconds passed after HVPS check
5. Verify system enters a fault state due to kV not reaching the target setpoint
<<<
RELATIONS:
- TYPE: Parent
  VALUE: RQ-H1FWMC-14
  ROLE: Verifies

[TEST_CASE]
UID: TC-H1FWMC-101
TITLE: Operation 10 – Emission 3
STATEMENT: >>>
When user loads a firmware that reports a fault if the HVPS interface clamps the kV on emission.
<<<
PREREQUISITES: >>>
1. HVPS interface firmware which clamps the kV on emission
2. System is ready to run a treatment plan
<<<
STEPS: >>>
1. Load specialized HVPS interface firmware
2. Start up the system
3. Start running the treatment plan and emission
4. Check the emission
5. Check the fault
<<<
EXPECTED_BEHAVIOR: >>>
1. Verify the firmware is loaded
2. Verify the system is started
3. Verify the emission is started
4. Verify the emission did not complete successfully
5. Verify a fault is triggered for incomplete emission due to high voltage feedback
<<<
RELATIONS:
- TYPE: Parent
  VALUE: RQ-H1FWMC-15
  ROLE: Verifies

[TEST_CASE]
UID: TC-H1FWMC-102
TITLE: Discharge 3
STATEMENT: >>>
Warm the system into "Ready" status and leave the system running without intervention for 2 minutes. Ensure that the system returns to cold state.
<<<
PREREQUISITES: >>>
1. System is ready to use
2. The treatment plan is already loaded
3. Launch a timer to set the time
<<<
STEPS: >>>
1. Click the Prepare button
2. Check the status of the system
3. Start the timer
4. Wait for 2 minutes
5. Check the status of the system
<<<
EXPECTED_BEHAVIOR: >>>
1. Verify the prepare button is clicked and the proper message is displaying in the GUI
2. Verify system switches to "Ready" status (check the top section of the monitor to find the status)
3. Verify the timer started
4. Verify 2 minutes passed
5. Verify system goes to COLD status
<<<
RELATIONS:
- TYPE: Parent
  VALUE: RQ-H1FWMC-86
  ROLE: Verifies

[TEST_CASE]
UID: TC-H1FWMC-103
TITLE: Operation 09: Initiation
STATEMENT: >>>
When user runs a treatment plan and clicks the Beam-On button, the system enters Launching state first and then starts emission.
<<<
PREREQUISITES: >>>
1. System is ready to run
2. A treatment plan is loaded and ready to run an emission
<<<
STEPS: >>>
1. Start the system
2. Load a treatment plan
3. Click the "Beam On" button
<<<
EXPECTED_BEHAVIOR: >>>
1. Verify the system is started
2. Verify a treatment plan is loaded successfully
3. Verify the system switches to Launching status and that the emission has not started yet
<<<
RELATIONS:
- TYPE: Parent
  VALUE: RQ-H1FWMC-16
  ROLE: Verifies

[TEST_CASE]
UID: TC-H1FWMC-104
TITLE: Operation 08: Ready 1
STATEMENT: >>>
When the user prepares one emission, verify that entering Ready never starts radiation
without an explicit Beam On action.
<<<
PREREQUISITES: >>>
1. System is ready to run a treatment
2. One scalar emission is staged, confirmed, and plan-released
<<<
STEPS: >>>
1. Observe the system in Ready without pressing Beam On
2. Press Beam On once
<<<
EXPECTED_BEHAVIOR: >>>
1. Verify no radiation is emitted before Beam On
2. Verify one point-scope release starts exactly one emission
3. Verify completion transitions to Discharge without a second Setup
<<<
RELATIONS:
- TYPE: Parent
  VALUE: RQ-H1FWMC-17
  ROLE: Verifies

[TEST_CASE]
UID: TC-H1FWMC-105
TITLE: Operation 08: Ready 2
STATEMENT: >>>
When two requested QA emissions are run as separate sessions, verify each session requires
its own Beam On action.
<<<
PREREQUISITES: >>>
1. System is ready to run emissions
2. Two scalar QA emissions are available to the PC
<<<
STEPS: >>>
1. Prepare and Beam On the first session
2. Prepare the second session and wait in Ready
3. Press Beam On for the second session
<<<
EXPECTED_BEHAVIOR: >>>
1. Verify the first completion discharges and does not execute the second emission
2. Verify the second session remains non-emitting in Ready
3. Verify the second Beam On starts only the second emission
<<<
RELATIONS:
- TYPE: Parent
  VALUE: RQ-H1FWMC-18
  ROLE: Verifies

[TEST_CASE]
UID: TC-H1FWMC-106
TITLE: Operation 07: Operational Point Setup 1
STATEMENT: >>>
When the user runs a scalar emission, verify that prior to emission the kV reading is within
5% of the target kV.
<<<
PREREQUISITES: >>>
1. The system is up and ready to run an emission
2. One scalar emission is loaded and ready
<<<
STEPS: >>>
1. Start the system
2. Load the scalar emission
3. Check the kV reading before Beam On
<<<
EXPECTED_BEHAVIOR: >>>
1. Verify the system is started properly
2. Verify the emission is loaded
3. Verify the kV reading is within 5% of target before emission
<<<
RELATIONS:
- TYPE: Parent
  VALUE: RQ-H1FWMC-19
  ROLE: Verifies

[TEST_CASE]
UID: TC-H1FWMC-107
TITLE: Operation 07: Operational Point Setup 2
STATEMENT: >>>
When an emission is interrupted and resumed, verify the same scalar kV setpoint is reached
before the resumed emission.
<<<
PREREQUISITES: >>>
1. The system is ready with a scalar emission
2. The emission can be stopped before completion
<<<
STEPS: >>>
1. Beam On and stop during emission
2. Reconfirm and release the same remaining emission
3. Check the kV reading before the resumed Beam On
<<<
EXPECTED_BEHAVIOR: >>>
1. Verify the same scalar remaining time is retained
2. Verify the kV reading is within 5% of target before resumed emission
3. Verify completion transitions to Discharge
<<<
RELATIONS:
- TYPE: Parent
  VALUE: RQ-H1FWMC-20
  ROLE: Verifies

[TEST_CASE]
UID: TC-H1FWMC-108
TITLE: Termination
STATEMENT: >>>
After finishing a treatment, the system needs to switch to STAGED status.
<<<
PREREQUISITES: >>>
1. The treatment plan is loaded and the system is ready to run an emission
<<<
STEPS: >>>
1. Click the "Beam on" button
2. After the treatment is finished, check the status of the system
<<<
EXPECTED_BEHAVIOR: >>>
1. Verify the emission starts to run and the system switches to Emission status
2. Verify the status of the system is STAGED
<<<
RELATIONS:
- TYPE: Parent
  VALUE: RQ-H1FWMC-85
  ROLE: Verifies

[TEST_CASE]
UID: TC-H1FWMC-109
TITLE: Operation 06 – HVPS Check
STATEMENT: >>>
When the user opens and closes the interlock door, verify FW can cycle HVPS interlocks successfully.
<<<
PREREQUISITES: >>>
1. The system is ready to run
2. The interlock door is open
3. A treatment plan is ready to load into the system
<<<
STEPS: >>>
1. Check the interlock door
2. Close the interlock door
3. Load and start to execute the treatment plan
4. Check the system status
<<<
EXPECTED_BEHAVIOR: >>>
1. Verify the door is open for a minimum of 1 second to force latched hardware interlock trigger without fault
2. Verify the interlock door is closed
3. Verify the treatment plan is loaded and running successfully
4. Verify that the system performs an HVPS check prior to ramping up high voltage and that the system is able to ramp up high voltage indicating that the interlocks have been cycled appropriately
<<<
RELATIONS:
- TYPE: Parent
  VALUE: RQ-H1FWMC-21
  ROLE: Verifies

[TEST_CASE]
UID: TC-H1FWMC-110
TITLE: Operation 02: Warmup Procedure 1
STATEMENT: >>>
When user runs a specific invalid parameter warm up attempt, make sure it won't run and the system stays in COLD state and it will error in the logs.
<<<
PREREQUISITES: >>>
1. System is in COLD state
2. A treatment plan is loaded and ready to run
3. A specific version of invalid parameter warmup attempt is loaded in the system
<<<
STEPS: >>>
1. Load the invalid parameter warmup build in the system
2. Upload the treatment plan and check the system's state
3. Run Warm up
4. Click the Logs symbol
5. Check the logs
6. Check the system's state
<<<
EXPECTED_BEHAVIOR: >>>
1. Verify the build is loaded with invalid parameter warmup attempt
2. Verify it's in COLD state
3. Verify the warmup is started
4. Verify the logs are displayed in the screen
5. Verify the warmup was not successful
6. Verify the state of the system is COLD
<<<
RELATIONS:
- TYPE: Parent
  VALUE: RQ-H1FWMC-22
  ROLE: Verifies

[TEST_CASE]
UID: TC-H1FWMC-111
TITLE: Treatment Plan Reporting 1
STATEMENT: >>>
Verify the scalar operational-point query has no index payload and that indexed legacy
queries are rejected.
<<<
PREREQUISITES: >>>
1. One scalar operational point is loaded
2. The PC packet-contract test harness is available
<<<
STEPS: >>>
1. Send an operational-point query with no payload
2. Send the legacy query with one point-index payload word
<<<
EXPECTED_BEHAVIOR: >>>
1. Verify the indexless query returns status and the loaded scalar parameters without point metadata
2. Verify strict packet-length validation rejects the indexed query
<<<
RELATIONS:
- TYPE: Parent
  VALUE: RQ-H1FWMC-23
  ROLE: Verifies
- TYPE: Parent
  VALUE: RQ-H1FWMC-81
  ROLE: Verifies

[TEST_CASE]
UID: TC-H1FWMC-112
TITLE: PC Ethernet Commands 2
STATEMENT: >>>
When the Ethernet cable is disconnected from the system, user can see the logs and check the lost of communication log.
<<<
PREREQUISITES: >>>
1. System is ready and up to run
<<<
STEPS: >>>
1. Start the system
2. Wait at least 2 minutes
3. Unplug the Ethernet cable of the main control board from the system
4. Wait for 1 minute
5. Check the logs
<<<
EXPECTED_BEHAVIOR: >>>
1. Verify the system is up and ready for run
2. Verify at least 2 minutes passed
3. Verify physically that the cable is disconnected
4. Verify 1 minute passed
5. Verify communication error message in the logs
<<<
RELATIONS:
- TYPE: Parent
  VALUE: RQ-H1FWMC-84
  ROLE: Verifies
- TYPE: Parent
  VALUE: RQ-H1FWMC-306
  ROLE: Verifies

[TEST_CASE]
UID: TC-H1FWMC-113
TITLE: Operation 4: Treatment Plan Confirmation 1
STATEMENT: >>>
Verify a session becomes confirmed only when the singular scalar parameters match the
staged point without an intervening standby timeout or fault.
<<<
PREREQUISITES: >>>
1. The system is in Staging with one scalar operational point loaded
2. The firmware command and state-transition test harness is available
<<<
STEPS: >>>
1. Finalize staging and confirm with one altered scalar parameter
2. Confirm again with parameters that exactly match the loaded point
3. Repeat the matching confirmation, then interrupt the session with standby or a fault before plan release
<<<
EXPECTED_BEHAVIOR: >>>
1. Verify the altered confirmation is rejected and plan release is denied
2. Verify the matching confirmation is accepted only in Staged
3. Verify the interruption clears confirmation and plan release is denied
<<<
RELATIONS:
- TYPE: Parent
  VALUE: RQ-H1FWMC-24
  ROLE: Verifies
- TYPE: Parent
  VALUE: RQ-H1FWMC-31
  ROLE: Verifies

[TEST_CASE]
UID: TC-H1FWMC-114
TITLE: Operation 05: Treatment Plan Release 1
STATEMENT: >>>
When the user wants to run an emission with the interlock door is open, make sure FW can't run it.
<<<
PREREQUISITES: >>>
1. The system is up and ready to run an emission
2. A treatment plan is loaded and ready to run an emission
3. Interlock door is open
<<<
STEPS: >>>
1. Check the interlock door
2. Try to run an emission for the loaded treatment plan by clicking the Beam on button
3. Click the Logs symbol in the left panel of the GUI
4. Check the logs
<<<
EXPECTED_BEHAVIOR: >>>
1. Verify the door is open
2. Verify the emission cannot be started because of the open door of interlock
3. Verify the logs are displayed in the middle of the screen
4. Verify the message for unsuccessful emission is displayed in the logs
<<<
RELATIONS:
- TYPE: Parent
  VALUE: RQ-H1FWMC-25
  ROLE: Verifies

[TEST_CASE]
UID: TC-H1FWMC-115
TITLE: Operation 05: Treatment Plan Release 2
STATEMENT: >>>
When the user sends a request to attempt an invalid treatment plan, make sure the system can't progress to ramp high voltage and run an emission. A treatment plan request will be considered invalid if the system is not in the staged state with a confirmed treatment plan.
<<<
PREREQUISITES: >>>
1. System is ready to run
2. A treatment plan is ready for load in the system
<<<
STEPS: >>>
1. Load a GUI build which has functionality to attempt to release an invalid treatment plan which cannot be loaded and confirmed
2. Click the Logs symbol
3. Check the logs
<<<
EXPECTED_BEHAVIOR: >>>
1. Verify the build is loaded successfully
2. Verify the logs are displayed in the screen
3. Verify the unsuccessful attempt is displayed in the logs and the system cannot progress to ramp high voltage
<<<
RELATIONS:
- TYPE: Parent
  VALUE: RQ-H1FWMC-26
  ROLE: Verifies

[TEST_CASE]
UID: TC-H1FWMC-116
TITLE: Operation 04: Treatment Plan Confirmation 3
STATEMENT: >>>
When user loads a plan with invalid treatment plan operational point confirmation parameters from the PC, the system should display an error. Incorrect parameters are values which do not match staged parameters.
<<<
PREREQUISITES: >>>
1. System is ready to run a treatment
2. A treatment plan is loaded into the system with incorrect parameters
<<<
STEPS: >>>
1. Run the loaded treatment plan with invalid parameters
2. Click the Logs symbol in the left panel of the screen
3. In the logs, look for error messages
<<<
EXPECTED_BEHAVIOR: >>>
1. Verify system displays error messages for the invalid parameters and cannot pass the staged state
2. Verify logs are displayed in the middle of the screen
3. Verify the errors are related to invalid parameters of the loaded treatment plan
<<<
RELATIONS:
- TYPE: Parent
  VALUE: RQ-H1FWMC-27
  ROLE: Verifies

[TEST_CASE]
UID: TC-H1FWMC-117
TITLE: Operation 04: Treatment Plan Confirmation 4
STATEMENT: >>>
When user loads a plan with invalid treatment plan operational point confirmation parameters from the PC, the system should display an error. Invalid parameters are those which cannot be processed or are formatted improperly.
<<<
PREREQUISITES: >>>
1. System is ready to run a treatment
2. A treatment plan is loaded into the system with invalid parameters
<<<
STEPS: >>>
1. Run the loaded treatment plan with invalid parameters
2. Click the Logs symbol in the left panel of the screen
3. In the logs, look for error messages
<<<
EXPECTED_BEHAVIOR: >>>
1. Verify system displays error messages for the invalid parameters and cannot pass the staged state
2. Verify logs are displayed in the middle of the screen
3. Verify the errors are related to invalid parameters of the loaded treatment plan
<<<
RELATIONS:
- TYPE: Parent
  VALUE: RQ-H1FWMC-28
  ROLE: Verifies

[TEST_CASE]
UID: TC-H1FWMC-118
TITLE: Operation 4: Treatment Plan Confirmation 2
STATEMENT: >>>
When a user loads a plan containing values outside the configured operating ranges, the system should display an error and record it in the logs.
<<<
PREREQUISITES: >>>
1. System is ready to run a treatment
2. A treatment plan is loaded into the system with invalid parameters
<<<
STEPS: >>>
1. Run the loaded treatment plan with invalid parameters
2. Click the Logs symbol in the left panel of the screen
3. In the logs, look for error messages
<<<
EXPECTED_BEHAVIOR: >>>
1. Verify system displays error messages for the invalid parameters
2. Verify logs are displayed in the middle of the screen
3. Verify the errors are related to invalid parameters of the loaded treatment plan
<<<
RELATIONS:
- TYPE: Parent
  VALUE: RQ-H1FWMC-29
  ROLE: Verifies

[TEST_CASE]
UID: TC-H1FWMC-119
TITLE: Operation 04: Treatment Plan Confirmation 6
STATEMENT: >>>
When a user loads and runs a normal plan, verify every treatment parameter is within its configured operating range.
<<<
PREREQUISITES: >>>
1. System is ready to use
<<<
STEPS: >>>
1. Start the system
2. Load the normal treatment plan
3. Start running the loaded plan
4. Click Services in the left panel of the screen
5. Check the services
<<<
EXPECTED_BEHAVIOR: >>>
1. Verify the system is started properly
2. Verify the plan is loaded
3. Verify the running of the plan is started properly
4. Verify Services can be displayed in the GUI
5. Verify all of the parameters of the treatment plan can be found in the services matching the defined acceptable ranges
<<<
RELATIONS:
- TYPE: Parent
  VALUE: RQ-H1FWMC-30
  ROLE: Verifies

[TEST_CASE]
UID: TC-H1FWMC-120
TITLE: Report Telemetry to UCSI
STATEMENT: >>>
Verify that the firmware decodes the supported head-interface packet into system status and publishes complete, consistently mapped system telemetry to UCSI both periodically and on request.
<<<
PREREQUISITES: >>>
1. UCSI is connected to the system and displaying live telemetry.
2. The head-interface board is configured to provide known, distinct button, coolant, 64-bit collimator-ID, and two three-axis magnetometer values in a valid packet.
3. The remaining monitored inputs can be held at known safe values, and one scalar emission is ready to run.
<<<
STEPS: >>>
1. Start the system and observe live telemetry in UCSI for at least one second.
2. Provide one valid head-interface packet containing known button state, water pressure, water flow, water temperature, collimator ID, and distinct X, Y, and Z values for each of the two magnetometers.
3. Compare the next UCSI telemetry update with every value supplied by the head-interface packet.
4. Request a telemetry refresh through UCSI without changing the head-interface inputs.
5. Load and start the scalar emission, then observe UCSI telemetry while the system progresses through the operating states.
<<<
EXPECTED_BEHAVIOR: >>>
1. UCSI receives periodic telemetry at the required rate, and the requested update presents the same parameter set.
2. Periodic and requested updates report the supplied button and coolant values, collimator ID, and both three-axis magnetometer vectors.
3. UCSI reports the control-board state and runtime; fault, physical-interlock, and required-interlock status; indicator state; internal and backup timer values; HVPS status, setpoints, feedback, and limits; and the remaining monitored coil, ion-pump, and temperature values.
4. The reported operating state follows the scalar emission, and no current-point or total-point fields are present.
<<<
RELATIONS:
- TYPE: Parent
  VALUE: RQ-H1FWMC-83
  ROLE: Verifies

[TEST_CASE]
UID: TC-H1FWMC-121
TITLE: Operation 3.2: Treatment Staging 1
STATEMENT: >>>
Verify the firmware accepts exactly one scalar operational point with valid emission and
beam-optics parameters and no point index, point count, or automatic-execution field.
<<<
PREREQUISITES: >>>
1. The system is in Staging
2. A valid scalar operational point is available
<<<
STEPS: >>>
1. Load the scalar operational point
2. Inspect the load response and staged parameters
<<<
EXPECTED_BEHAVIOR: >>>
1. Verify the load response accepts each supported treatment parameter at its configured operating limits.
2. Verify the staged point contains no point index, point count, or automatic-execution field
<<<
RELATIONS:
- TYPE: Parent
  VALUE: RQ-H1FWMC-82
  ROLE: Verifies

[TEST_CASE]
UID: TC-H1FWMC-122
TITLE: Treatment Plan Reporting 2
STATEMENT: >>>
Users should be able to request GUI about parameters in the treatment plan. Also, these parameters can be found in the logs as well.
<<<
PREREQUISITES: >>>
1. System is ready to use
<<<
STEPS: >>>
1. Run specialized GUI functionality to request operational point parameters
2. Click the Logs symbol in the left panel of the screen
3. Check the logs
<<<
EXPECTED_BEHAVIOR: >>>
1. Verify GUI can provide the parameters of the plan
2. Verify logs are displayed in the middle of the GUI
3. Verify the plan's parameters are displayed in the logs
<<<
RELATIONS:
- TYPE: Parent
  VALUE: RQ-H1FWMC-81
  ROLE: Verifies

[TEST_CASE]
UID: TC-H1FWMC-123
TITLE: Fault Mode 2
STATEMENT: >>>
Verify ordinary fault entry, lossless FIFO state-event dispatch, queue-overflow handling,
and invalid-state crash dispatch.
<<<
PREREQUISITES: >>>
1. The system is ready for use and a treatment plan is ready to run.
2. An approved debugger or firmware test hook can pause state-machine processing, set the
   queue indices and current state, observe the queue and fault records, and install a
   dispatch recorder for a valid state.
3. High-voltage, emission-interlock, HVPS, coil, pump, indicator, and system-state outputs
   can be observed.
<<<
STEPS: >>>
1. Start the system, wait for cold, press the emergency stop, and inspect the system mode.
2. Release the emergency stop and clear the fault.
3. With a valid state selected, position an empty event queue near its wrap boundary,
   enqueue a known sequence of valid events below capacity, and process the state machine.
4. Pause processing, reset the queue to empty, enqueue
   ``MAX_EVENT_QUEUE_SIZE - 1`` valid events, and capture the queue contents and indices.
5. Attempt to enqueue one additional valid event and inspect the queue and fault records
   before resuming state-machine processing.
6. Clear the fault and reinitialize the fixture. Set the state value to
   ``NUM_SYSTEM_STATES``, enqueue one valid event, process the state machine, and inspect
   the safety outputs and resulting state.
<<<
EXPECTED_BEHAVIOR: >>>
1. Verify the emergency-stop fault enters the state-appropriate safe fault mode.
2. Verify the below-capacity sequence crosses the wrap boundary and each accepted event
   reaches the valid-state dispatch recorder exactly once, in FIFO order.
3. Verify the first ``MAX_EVENT_QUEUE_SIZE - 1`` events are accepted.
4. Verify the additional event is rejected without changing the write index or any
   accepted queue entry, and a ``FAULT_MEMORY`` record containing
   ``State machine event queue overflow`` is latched.
5. Verify resumed processing enters safe fault handling before dispatching another queued
   event.
6. Verify the out-of-range state dispatches the event to the crash handler, disables the
   high-voltage and emission interlocks, commands all HVPS and coil outputs to zero, stops
   the coolant pump and external indicators, and selects the system-crash state.
<<<
RELATIONS:
- TYPE: Parent
  VALUE: RQ-H1FWMC-80
  ROLE: Verifies

[TEST_CASE]
UID: TC-H1FWMC-124
TITLE: Fault Information 3
STATEMENT: >>>
When the system enters fault mode after an e-stop event, it does not automatically exit fault mode when the e-stop is released.
<<<
PREREQUISITES: >>>
1. System is on and running
<<<
STEPS: >>>
1. When the system is running, push the e-stop button
2. Click the Logs symbol in the left panel of the screen
3. Release the e-stop button
4. Monitor the system for 1 minute
<<<
EXPECTED_BEHAVIOR: >>>
1. Verify system induces a fault and the status displays a fault status in the GUI
2. Verify logs can be seen in the middle of the screen and the created fault is visible in the logs
3. Verify physically that the e-stop button is released
4. Verify the system does not exit from fault mode
<<<
RELATIONS:
- TYPE: Parent
  VALUE: RQ-H1FWMC-79
  ROLE: Verifies

[TEST_CASE]
UID: TC-H1FWMC-125
TITLE: Fault Information 2
STATEMENT: >>>
An accepted PC clear-fault directive clears the main-control fault state, requests that the
HVPS clear its faults, and returns success without waiting for an HVPS response. A
clear-fault directive with a mismatched confirmation value initiates neither clear action.
<<<
PREREQUISITES: >>>
1. System is up and running without any issues
2. A PC command client can set directive confirmation values and record responses
3. A control-link monitor can capture commands sent from main control to the HVPS
<<<
STEPS: >>>
1. When the system is running, push the e-stop button
2. Observe the active fault records and system state through the PC
3. Release the e-stop button
4. Monitor the HVPS control link while sending a correctly confirmed PC clear-fault directive
5. Record the PC directive response and subsequent fault update without supplying an HVPS response
6. Continue monitoring while sending a PC clear-fault directive with a mismatched confirmation value
<<<
EXPECTED_BEHAVIOR: >>>
1. Verify the system enters fault mode and publishes the e-stop fault
2. Verify the active fault record remains latched while the e-stop is active
3. Verify releasing the e-stop alone does not clear the fault
4. Verify main control sends one HVPS clear-fault command with zero-valued parameters
5. Verify the PC receives a successful directive response, followed by an empty active-fault
   update and a system state which is no longer faulted
6. Verify the PC receives an invalid response and main control sends no additional HVPS
   clear-fault command
<<<
RELATIONS:
- TYPE: Parent
  VALUE: RQ-H1FWMC-78
  ROLE: Verifies

[TEST_CASE]
UID: TC-H1FWMC-126
TITLE: Energized Fault Shutdown and Discharge
STATEMENT: >>>
When a fault is detected during an energized emission, verify that the firmware terminates
the emission, commands the energized outputs to zero, and remains in Fault Discharge until
the discharge feedback criteria are met.
<<<
PREREQUISITES: >>>
1. The system is ready to run an emission
2. A treatment plan is loaded and ready for emission
3. Instrumentation can record main-control state, HVPS commands and feedback, HVPS warming
   status, external timer state, emission indicators, coil outputs, and cabinet fan output
<<<
STEPS: >>>
1. Start the emission for the uploaded treatment plan
2. Confirm that emission is active and that kV and filament feedback are energized
3. Push the e-stop button
4. Record the commanded outputs and observable emission controls immediately after fault
   detection
5. Monitor the state, kV and filament feedback, HVPS warming status, and cabinet fan until
   the system enters Fault
<<<
EXPECTED_BEHAVIOR: >>>
1. Verify the emission starts with its timer and emission indicator active
2. Verify the fault terminates emission, pauses the external timers, disables the emission
   indicators and high-voltage interlock, commands kV, filament, and grid to zero, and
   commands all three coil outputs to zero
3. Verify the system reports Fault Discharge and keeps the cabinet fan at high speed while
   kV feedback is at least 4 kV, filament feedback is above 700 mA, or HVPS warming status
   remains set
4. Verify the system enters Fault only after kV feedback is below 4 kV, filament feedback
   is at or below 700 mA, and HVPS warming status is clear
5. Verify Fault disables the emission and grid interlocks and retains all zero output
   commands
<<<
RELATIONS:
- TYPE: Parent
  VALUE: RQ-H1FWMC-77
  ROLE: Verifies

[TEST_CASE]
UID: TC-H1FWMC-127
TITLE: Warmup Procedure
STATEMENT: >>>
Verify warmup is rejected safely when either emergency stop is open and starts only when
both inputs permit operation.
<<<
PREREQUISITES: >>>
1. The system is in COLD state without active faults
2. Command responses, state, heater command, coolant-pump output, and fault log are visible
3. The test fixture can pause state-machine event dispatch
<<<
STEPS: >>>
1. Open the base emergency stop and send a warmup request using a configured valid target
2. Restore the base input, open the remote emergency stop, and repeat the request
3. Restore both inputs, send the request while event dispatch is paused, open either
   emergency stop, and then resume dispatch
4. Restore both inputs and send the valid warmup request again
<<<
EXPECTED_BEHAVIOR: >>>
1. Each request made while an emergency stop is open returns ``SPR_ACCESS_ERROR``; the
   system remains COLD and does not change the heater or start the coolant pump
2. Opening an emergency stop after request acceptance but before state entry reports the
   ``Cannot warmup with e-stops open`` interlock fault and still leaves those outputs off
3. With both emergency stops released, the request succeeds, the system enters WARMUP,
   commands the requested target, and starts the coolant pump
<<<
RELATIONS:
- TYPE: Parent
  VALUE: RQ-H1FWMC-76
  ROLE: Verifies

[TEST_CASE]
UID: TCH1FWMC-128
TITLE: Operation 10 – Emission 4
STATEMENT: >>>
If a special version of HVPS interface FW is loaded which always reports 0.1 mA current, then an emission never completes.
<<<
PREREQUISITES: >>>
1. The system is up and ready to run a treatment plan without any issues
2. A special version of HVPS interface firmware is ready and loaded without any issues
3. A treatment plan is ready to load and run
<<<
STEPS: >>>
1. Start the treatment plan and begin the emission
2. Check the emission’s completion
3. Click Logs in the left panel of the screen
4. Check the logs
<<<
EXPECTED_BEHAVIOR: >>>
1. Verify the emission started
2. Verify the emission is never completed because of the special version of the HVPS interface firmware
3. Verify the logs are displayed in the GUI
4. Verify the log of the incomplete emission is present in the logs
<<<
RELATIONS:
- TYPE: Parent
  VALUE: RQ-H1FWMC-75
  ROLE: Verifies

[TEST_CASE]
UID: TC-H1FWMC-129
TITLE: Operation 05: Treatment plan release
STATEMENT: >>>
If the user runs a treatment plan, its status changes from STAGED to HVPS check / HV setup.
<<<
PREREQUISITES: >>>
1. System is ready to run a treatment plan
2. A treatment plan is not loaded into the system.
<<<
STEPS: >>>
1. Start the system
2. If no plan is already loaded, check the status of the system
<<<
EXPECTED_BEHAVIOR: >>>
1. Verify the system is started and there isn’t any plan loaded into the system
2. Verify the states will be HV CHECK + HV SETUP after STAGED status
<<<
RELATIONS:
- TYPE: Parent
  VALUE: RQ-H1FWMC-74
  ROLE: Verifies

[TEST_CASE]
UID: TC-H1FWMC-130
TITLE: Operation 10 – Emission 1
STATEMENT: >>>
When an emission starts to run, backup timers will change accordingly.
<<<
PREREQUISITES: >>>
1. A treatment plan is loaded
2. The system is ready to start and run an emission
<<<
STEPS: >>>
1. Click the "Beam On" button
2. Check the timers at the top of the screen during running an emission
<<<
EXPECTED_BEHAVIOR: >>>
1. Verify the system switches to Emission status
2. Verify the timers begin to change
<<<
RELATIONS:
- TYPE: Parent
  VALUE: RQ-H1FWMC-72
  ROLE: Verifies

[TEST_CASE]
UID: TC-H1FWMC-131
TITLE: Operation 10 – Emission 2
STATEMENT: >>>
When an emission starts to run, main / primary timers will change accordingly on GUI.
<<<
PREREQUISITES: >>>
1. A treatment plan is loaded
2. The system is ready to start and run an emission
<<<
STEPS: >>>
1. Click the "Beam On" button
2. Check the timers at the top of the screen during running an emission
<<<
EXPECTED_BEHAVIOR: >>>
1. Verify the system switches to Emission status
2. Verify the main / primary timers begin to change in the GUI
<<<
RELATIONS:
- TYPE: Parent
  VALUE: RQ-H1FWMC-73
  ROLE: Verifies

[TEST_CASE]
UID: TC-H1FWMC-132
TITLE: Undesired Emission Monitoring
STATEMENT: >>>
If a special version of HVPS interface FW is loaded which always reports x10 mA current, then the system will trigger the associated fault after rebooting.
<<<
PREREQUISITES: >>>
1. The system is up and ready to run a treatment plan without any issues
2. A special version of HVPS interface FW is ready and loaded without any issues
<<<
STEPS: >>>
1. Load a special version of HVPS interface FW which always reports x10 mA current
2. Restart and reboot the system
3. Check the faults
<<<
EXPECTED_BEHAVIOR: >>>
1. Verify the special version of HVPS interface is loaded
2. Verify the system is restarted properly
3. Verify the system triggers the proper associated fault
<<<
RELATIONS:
- TYPE: Parent
  VALUE: RQ-H1FWMC-71
  ROLE: Verifies

[TEST_CASE]
UID: TC-H1FWMC-133
TITLE: Operation 09: Initiation
STATEMENT: >>>
When user runs a normal treatment plan with coils plugged in, check the deflection and focus coil values in the services screen.
<<<
PREREQUISITES: >>>
1. System is ready to run a treatment plan
2. Coils are plugged in
3. A treatment plan is loaded and ready to run
<<<
STEPS: >>>
1. Start the system
2. Check the coils
3. Load the normal treatment plan
4. Do not run any emission
5. Click the Services button in the left panel of the screen
6. Check the services
<<<
EXPECTED_BEHAVIOR: >>>
1. Verify the system is started properly
2. Verify coils are plugged in
3. Verify the plan is loaded
4. Verify the emission is not running yet
5. Verify the services screen is displayed in the GUI
6. Verify that the deflection and focus coil values are set and can be found in the services screen
<<<
RELATIONS:
- TYPE: Parent
  VALUE: RQ-H1FWMC-70
  ROLE: Verifies

[TEST_CASE]
UID: TC-H1FWMC-134
TITLE: Discharge 1
STATEMENT: >>>
Warm the system into "Primed" status and leave the system running without intervention for 5 minutes. Ensure that the system returns to cold state.
<<<
PREREQUISITES: >>>
1. System is ready to use
2. The treatment plan is already loaded
3. Launch a timer to set the time
<<<
STEPS: >>>
1. Click the Prepare button
2. System switches to "Primed" status (check the top section of the monitor to find the status)
3. Start the timer
4. Wait for 5 minutes
5. Verify system goes to COLD status
<<<
EXPECTED_BEHAVIOR: >>>
1. Verify the prepare button is clicked and the system enters Primed status
2. Verify system has switched to "Primed" status
3. Verify the timer started
4. Verify 5 minutes passed
5. Verify system goes to COLD status
<<<
RELATIONS:
- TYPE: Parent
  VALUE: RQ-H1FWMC-69
  ROLE: Verifies

[TEST_CASE]
UID: TC-H1FWMC-135
TITLE: HVPS Interface Communication
STATEMENT: >>>
Verify that valid HVPS status communication produces an LED4 activity blink and that loss
of communication produces a fault.
<<<
PREREQUISITES: >>>
1. The system should be ready to use
2. HVPS interface is connected and firmware can confirm it
<<<
STEPS: >>>
1. With the HVPS interface board connected, observe LED4 for at least two transitions
2. Unplug the HVPS interface board from the main control board
3. Observe LED4 and check the logs after 1 second
<<<
EXPECTED_BEHAVIOR: >>>
1. Verify LED4 repeatedly changes state while valid HVPS status messages are received
2. Verify the HVPS interface board is unplugged from the main control board
3. Verify LED4 no longer changes state after HVPS status messages stop
4. Verify the system reports a fault indicating that communication with the HVPS interface
   board was lost
<<<
RELATIONS:
- TYPE: Parent
  VALUE: RQ-H1FWMC-68
  ROLE: Verifies

[TEST_CASE]
UID: TC-H1FWMC-136
TITLE: Temperature Monitoring 2
STATEMENT: >>>
Verify that cabinet-temperature monitoring reports a fault when the reported temperature
exceeds 40°C.
<<<
PREREQUISITES: >>>
1. The system is operating without an active temperature fault
2. A fixture can control or simulate the reported cabinet temperature
<<<
STEPS: >>>
1. Set the reported cabinet temperature to 40°C and run a monitoring cycle
2. Set the reported cabinet temperature above 40°C and run a monitoring cycle
3. Open the system logs
<<<
EXPECTED_BEHAVIOR: >>>
1. No cabinet over-temperature fault is reported at 40°C
2. A cabinet over-temperature fault is reported above 40°C
3. The log identifies the measured temperature and the 40°C high limit
<<<
RELATIONS:
- TYPE: Parent
  VALUE: RQ-H1FWMC-66
  ROLE: Verifies

[TEST_CASE]
UID: TC-H1FWMC-137
TITLE: Temperature Monitoring 1
STATEMENT: >>>
Verify temperature-based cabinet-fan control and delayed coolant-pump shutdown.
<<<
PREREQUISITES: >>>
1. The system is in COLD state without active faults
2. A fixture can control reported cabinet temperature and coolant pressure
3. Cabinet-fan drive and coolant-pump enable can be observed
<<<
STEPS: >>>
1. Apply cabinet temperatures below 18°C, at 20°C, at 25°C, and at 30°C, allowing one
   monitoring cycle after each change
2. With the pump off, apply out-of-range coolant pressure for more than 200 monitoring
   cycles, then restore valid pressure
3. Initiate conditioning and verify the coolant pump is enabled
4. Send a stop command, observe the pump for three minutes, and observe it again after the
   delay expires
<<<
EXPECTED_BEHAVIOR: >>>
1. Cabinet-fan drive advances through 3.7 V, 4.1 V, 4.5 V, and 4.9 V at the respective
   temperature bands; downward transitions retain the prior band through 2°C hysteresis
2. No coolant-pressure fault accumulates while the pump is off or appears when conditioning
   starts with valid pressure
3. Conditioning enables the coolant pump and drives its fan at 1.85 V
4. The pump remains enabled for three minutes after stop, then the pump output is
   deasserted and its fan drive is 0 V
<<<
RELATIONS:
- TYPE: Parent
  VALUE: RQ-H1FWMC-65
  ROLE: Verifies

[TEST_CASE]
UID: TC-H1FWMC-138
TITLE: Temperature Monitoring
STATEMENT: >>>
When the user runs an emission from COLD state of the system, check the heatsink fan and make sure it's off during COLD status and on during emission.
<<<
PREREQUISITES: >>>
1. System is ready for running an emission
2. A treatment plan is loaded and ready to run an emission
<<<
STEPS: >>>
1. Start the system
2. Load a treatment plan
3. Check the state of the system
4. Check the heatsink fan
5. Run the treatment plan and an emission
6. Check the heatsink fan
<<<
EXPECTED_BEHAVIOR: >>>
1. Verify the system is started successfully
2. Verify the plan is loaded
3. Verify the state is COLD
4. Verify the fan is off
5. Verify the emission and the plan started to run
6. Verify the heatsink fan is on
<<<
RELATIONS:
- TYPE: Parent
  VALUE: RQ-H1FWMC-63
  ROLE: Verifies

[TEST_CASE]
UID: TC-H1FWMC-139
TITLE: Head Interface 4
STATEMENT: >>>
Firmware should provide coolant flow, temperature, and pressure in the service screen.
<<<
PREREQUISITES: >>>
1. The system is ready to run
2. Coolant is working properly
<<<
STEPS: >>>
1. Click the Services button
2. Check the messages in the services
<<<
EXPECTED_BEHAVIOR: >>>
1. Verify Services is displayed in the middle of the screen
2. Verify firmware displays values of flow, temperature, and pressure of the cooling system
<<<
RELATIONS:
- TYPE: Parent
  VALUE: RQ-H1FWMC-62
  ROLE: Verifies

[TEST_CASE]
UID: TC-H1FWMC-140
TITLE: Coolant Monitoring 2
STATEMENT: >>>
The user can check the coolant flow rate on GUI which is provided by firmware. If the user unplugs the coolant, they can see the fault for invalid values of the coolant flow rate.
<<<
PREREQUISITES: >>>
1. System is ready to run
2. Coolant is plugged in
<<<
STEPS: >>>
1. Check the coolant value rate on GUI
2. Unplug the coolant
3. View the values on GUI
4. Click the Log symbol
5. Check the fault for the coolant
<<<
EXPECTED_BEHAVIOR: >>>
1. Verify the value is displaying in the GUI
2. Physically verify that the cooler is unplugged
3. Verify it changed and the value is below 2 LPM
4. Verify logs are displayed in the middle of the screen
5. Verify there are logs for invalid coolant value
<<<
RELATIONS:
- TYPE: Parent
  VALUE: RQ-H1FWMC-61
  ROLE: Verifies

[TEST_CASE]
UID: TC-H1FWMC-141
TITLE: Coolant Monitoring 1
STATEMENT: >>>
When the temperature sensor is unplugged, the user can check the logs and verify the high temperature which is provided by firmware.
<<<
PREREQUISITES: >>>
1. System is running without any issues
2. Temperature sensor is plugged in
<<<
STEPS: >>>
1. Check the coolant temperature on GUI as provided by firmware
2. Unplug the temperature sensor
3. Click the Log symbol in the left panel of the screen
4. Check the fault for the temperature
<<<
EXPECTED_BEHAVIOR: >>>
1. Verify coolant temperature is displayed in the GUI
2. Physically verify the sensor is unplugged
3. Verify logs can be seen in the middle of the screen
4. Verify its values are above 35°C
<<<
RELATIONS:
- TYPE: Parent
  VALUE: RQ-H1FWMC-60
  ROLE: Verifies

[TEST_CASE]
UID: TC-H1FWMC-146
TITLE: Coils 3
STATEMENT: >>>
When the system is up and running, the user can see the values of the Deflection Coil and Focus Coil on GUI, and can also change the values.
<<<
PREREQUISITES: >>>
1. System is running normally without any issues
2. Deflection Coil is plugged in
3. Focus Coil is plugged in
<<<
STEPS: >>>
1. Check the Deflection Coil's value as provided by firmware on GUI
2. Check the Focus Coil's value as provided by firmware on GUI
3. Try to change the Focus Coil's value on GUI
4. Try to change the Deflection Coil's value on GUI
<<<
EXPECTED_BEHAVIOR: >>>
1. Verify the Deflection Coil's value is displayed on GUI
2. Verify the Focus Coil's value is displayed on GUI
3. Verify the user can change the values on GUI
4. Verify the user can change the values on GUI
<<<
RELATIONS:
- TYPE: Parent
  VALUE: RQ-H1FWMC-55
  ROLE: Verifies

[TEST_CASE]
UID: TC-H1FWMC-147
TITLE: Coils 2
STATEMENT: >>>
When an emission starts to run after the Deflection Coil is unplugged, a fault can be found in the logs.
<<<
PREREQUISITES: >>>
1. System is ready to run an emission
<<<
STEPS: >>>
1. Unplug the Deflection Coil
2. Run an emission
3. Click the Log symbol in the left panel of the screen
4. Check the log
<<<
EXPECTED_BEHAVIOR: >>>
1. Verify physically that the Deflection Coil is unplugged
2. Verify the emission started
3. Verify logs are displayed in the middle of the screen
4. Verify there are faults displayed in the log for values that are more than 50 mA out of tolerance
<<<
RELATIONS:
- TYPE: Parent
  VALUE: RQ-H1FWMC-54
  ROLE: Verifies

[TEST_CASE]
UID: TC-H1FWMC-148
TITLE: Backup Timer 4
STATEMENT: >>>
Run system as normal and view value of backup timers during emission
<<<
PREREQUISITES: >>>
1. System is ready to run a treatment plan
2. A treatment plan is not loaded into the system.
<<<
STEPS: >>>
1. System is ready for emission process
2. Check backup timers
3. Start the Emission process
4. Check the timer’s value during the emission which is reported by firmware
<<<
EXPECTED_BEHAVIOR: >>>
1. Verify the system is ready for emission
2. Verify backup timers are displayed on GUI
3. Verify emission started
4. Verify firmware can set and initialize the backup timer ICs
<<<
RELATIONS:
- TYPE: Parent
  VALUE: RQ-H1FWMC-53
  ROLE: Verifies

[TEST_CASE]
UID: TC-H1FWMC-149
TITLE: Backup Timer 3
STATEMENT: >>>
Run system as normal and view the value of backup timers during emission.
<<<
PREREQUISITES: >>>
1. System is running without any issues and the status is Ready
2. System is ready to run treatment plan and perform emission
<<<
STEPS: >>>
1. Verify the system is ready for emission process
2. Check backup timers
3. Start the emission process
4. Check the timer's value during the emission as reported by firmware
<<<
EXPECTED_BEHAVIOR: >>>
1. Verify the system is ready for emission
2. Verify backup timers are displayed on GUI
3. Verify emission started
4. Verify firmware can read and report the backup timer countdown value
<<<
RELATIONS:
- TYPE: Parent
  VALUE: RQ-H1FWMC-52
  ROLE: Verifies

[TEST_CASE]
UID: TC-H1FWMC-151
TITLE: Head Interface 3
STATEMENT: >>>
The firmware should configure and change the LED color of the head ring during the workflow which is provided by communication of the Head Interface board and firmware.
<<<
PREREQUISITES: >>>
1. The system is ready to run without any issues
2. The treatment plan is uploaded and ready to run / emission
<<<
STEPS: >>>
1. Start running the emission for the uploaded plan
2. Check the LED color of the head ring
3. After the emission is finished, check the LED color of the Head interface
<<<
EXPECTED_BEHAVIOR: >>>
1. Verify the emission started
2. Verify the color of the LED of the head ring is changing accordingly via communication of firmware and head interface board
3. Verify the color of the LED of the head ring is changing accordingly via communication of firmware and head interface board after emission ends
<<<
RELATIONS:
- TYPE: Parent
  VALUE: RQ-H1FWMC-2
  ROLE: Verifies

[TEST_CASE]
UID: TC-H1FWMC-153
TITLE: USB 3
STATEMENT: >>>
The user can run the boot loading process via GUI and erase the flash memory's space of the firmware application.
<<<
PREREQUISITES: >>>
1. A new version of the firmware application is provided in the USB
2. System is not running anything
<<<
STEPS: >>>
1. Run the boot loading process via the GUI
2. Click the Logs symbol in the left-hand side of screen
3. Check for the new version of the firmware application in the logs
<<<
EXPECTED_BEHAVIOR: >>>
1. Verify the process is working properly to load a new version of the firmware application
2. Verify logs are loaded in the middle of the screen
3. Verify the version is matching with the newly loaded firmware application
<<<
RELATIONS:
- TYPE: Parent
  VALUE: RQ-H1FWMC-49
  ROLE: Verifies

[TEST_CASE]
UID: TC-H1FWMC-154
TITLE: USB 2
STATEMENT: >>>
The user can run the boot loading process via GUI and erase the flash memory's space of the firmware application.
<<<
PREREQUISITES: >>>
1. A new version of the firmware application is provided in the USB
2. System is not running anything
<<<
STEPS: >>>
1. Run the boot loading process via the GUI
2. Click the Logs symbol in the left-hand side of screen
3. Check for the new version of the firmware application in the logs
<<<
EXPECTED_BEHAVIOR: >>>
1. Verify the process is working properly to load a new version of the firmware application
2. Verify logs are loaded in the middle of the screen
3. Verify the version is matching with the newly loaded firmware application
<<<
RELATIONS:
- TYPE: Parent
  VALUE: RQ-H1FWMC-48
  ROLE: Verifies

[TEST_CASE]
UID: TC-H1FWMC-155
TITLE: USB 1
STATEMENT: >>>
The user can run the boot loading process via GUI and erase the flash memory's space of the firmware application.
<<<
PREREQUISITES: >>>
1. A new version of the firmware application is provided in the USB
2. System is not running anything
<<<
STEPS: >>>
1. Run the boot loading process via the GUI
2. Click the Logs symbol in the left-hand side of screen
3. Check for the erasing activity of the application in the USB
<<<
EXPECTED_BEHAVIOR: >>>
1. Verify the process is working properly to erase the area corresponding to application CRC verification in the USB
2. Verify logs are loaded in the middle of the screen
3. Verify the logs display the activity of the erasing area of the USB
<<<
RELATIONS:
- TYPE: Parent
  VALUE: RQ-H1FWMC-47
  ROLE: Verifies

[TEST_CASE]
UID: TC-H1FWMC-156
TITLE: PC Ethernet Commands 1
STATEMENT: >>>
When GUI build sends a command to FW which is not formatted properly, FW should provide a proper response.
<<<
PREREQUISITES: >>>
1. System is ready to run
2. A special GUI build is loaded which sends commands to FW that are not formatted properly
<<<
STEPS: >>>
1. Start the system with a special GUI run
2. Check the logs
<<<
EXPECTED_BEHAVIOR: >>>
1. Verify the run will send a message to FW which is not properly formatted
2. Verify "unrecognized message" can be found in the logs which is a reply from FW
<<<
RELATIONS:
- TYPE: Parent
  VALUE: RQ-H1FWMC-46
  ROLE: Verifies
- TYPE: Parent
  VALUE: RQ-H1FWMC-306
  ROLE: Verifies

[TEST_CASE]
UID: TC-H1FWMC-157
TITLE: Operation 03.2: Treatment Staging 3
STATEMENT: >>>
When user runs a specific out of bound staging parameters attempt, make sure it won't run, and it will error in the logs.
<<<
PREREQUISITES: >>>
1. A treatment plan is loaded and ready to run
2. A specific version of out of bound staging parameters attempt is loaded in the system
<<<
STEPS: >>>
1. Load the out of bound staging parameters build in the system
2. Run the treatment plan
3. Click the Logs symbol
4. Check the logs
<<<
EXPECTED_BEHAVIOR: >>>
1. Verify the build is loaded with out of bound staging parameters attempt
2. Verify the staged attempt was not successful
3. Verify the logs are displayed in the screen
4. Verify the unsuccessful staged attempt is recorded in the logs
<<<
RELATIONS:
- TYPE: Parent
  VALUE: RQ-H1FWMC-45
  ROLE: Verifies

[TEST_CASE]
UID: TC-H1FWMC-158
TITLE: Operation 03.2: Treatment Staging 2
STATEMENT: >>>
When user runs a specific out of bound staging parameters attempt, make sure it won't run, and it will error in the logs.
<<<
PREREQUISITES: >>>
1. A treatment plan is loaded and ready to run
2. A specific version of out of bound staging parameters attempt is loaded in the system
<<<
STEPS: >>>
1. Load the out of bound staging parameters build in the system
2. Run the treatment plan
3. Click the Logs symbol
4. Check the logs
<<<
EXPECTED_BEHAVIOR: >>>
1. Verify the build is loaded with out of bound staging parameters attempt
2. Verify the staged attempt was not successful
3. Verify the logs are displayed in the screen
4. Verify the unsuccessful staged attempt is recorded in the logs
<<<
RELATIONS:
- TYPE: Parent
  VALUE: RQ-H1FWMC-44
  ROLE: Verifies

[TEST_CASE]
UID: TC-H1FWMC-159
TITLE: Operation 03.2: Treatment Staging 1
STATEMENT: >>>
When the system is in primed state, run a specific build to attempt to stage treatment plan values without loading a new plan and verify it won't run the treatment plan, and it stays in primed state.
<<<
PREREQUISITES: >>>
1. System is up and ready to run
2. A treatment plan is loaded and the system is in Primed state
3. A special build is ready to load which has functionality to attempt to stage treatment plan from primed state without loading a new plan
<<<
STEPS: >>>
1. Load a build which has functionality to attempt to stage treatment plan from primed state
2. Run the treatment plan
3. Check the state of the system
4. Check the GUI for staged state of the system
5. Click the Logs symbol
6. Check the logs
<<<
EXPECTED_BEHAVIOR: >>>
1. Verify the build is loaded
2. Verify the plan started to run
3. Verify it's in Primed state
4. Verify the state did not change to "staged" without loading a new plan and is still Primed
5. Verify the logs are displayed in the screen
6. Verify the unsuccessful staged attempt is recorded in the logs
<<<
RELATIONS:
- TYPE: Parent
  VALUE: RQ-H1FWMC-43
  ROLE: Verifies

[TEST_CASE]
UID: TC-H1FWMC-160
TITLE: Operation 3.1: Treatment Staging – Session Initiation 1
STATEMENT: >>>
When the system is initiated and it is in Primed status, the user can load a new plan. After a plan is already loaded, the user cannot load another plan.
<<<
PREREQUISITES: >>>
1. The system is in PRIMED status
2. A treatment plan is ready for load in the system
<<<
STEPS: >>>
1. Check the status of the system
2. Click the Load button on the GUI
3. Once a plan is loaded, click the Load button again
4. Click the Logs symbol in the left panel of the screen
5. Check the logs
<<<
EXPECTED_BEHAVIOR: >>>
1. Verify the status of the system is PRIMED
2. Verify loading process is started
3. Verify a warning displays which says loading of a new plan cannot be done
4. Verify logs are displayed in the middle of the screen
5. Verify the message in the log which says the new plan is not loaded
<<<
RELATIONS:
- TYPE: Parent
  VALUE: RQ-H1FWMC-42
  ROLE: Verifies

[TEST_CASE]
UID: TC-H1FWMC-161
TITLE: Operation 02: Warmup Procedure 2
STATEMENT: >>>
When user runs a specific out of bound warm up attempt, make sure it won't run and the system stays in COLD state and it will error in the logs.
<<<
PREREQUISITES: >>>
1. System is in COLD state
2. A treatment plan is loaded and ready to run
3. A specific version of out of bound warm up attempt is loaded in the system
<<<
STEPS: >>>
1. Load the out of bound warmup build in the system
2. Upload the treatment plan and check the system's state
3. Run Warm up
4. Click the Logs symbol
5. Check the logs
6. Check the system's state
<<<
EXPECTED_BEHAVIOR: >>>
1. Verify the build is loaded with the filament current within the range of 2000 mA and 3500 mA
2. Verify it's in COLD state
3. Verify the warmup is started
4. Verify the logs are displayed in the screen
5. Verify the warmup was not successful
6. Verify the state of the system is COLD
<<<
RELATIONS:
- TYPE: Parent
  VALUE: RQ-H1FWMC-41
  ROLE: Verifies

[TEST_CASE]
UID: TC-H1FWMC-162
TITLE: Operation 03.1: Treatment Staging – New Session Commencement
STATEMENT: >>>
When user runs a specific out of bound staged attempt, make sure it won't run, and it will error in the logs.
<<<
PREREQUISITES: >>>
1. A treatment plan is loaded and ready to run
2. A specific version of out of bound staged attempt is loaded in the system
<<<
STEPS: >>>
1. Load the out of bound staged build in the system
2. Upload the treatment plan and check the system's state
3. Run the treatment plan
4. Click the Logs symbol
5. Check the logs
<<<
EXPECTED_BEHAVIOR: >>>
1. Verify the build is loaded with out of bound staged attempt (valid range is 1–63 points)
2. Verify it's in COLD state
3. Verify the staged attempt was not successful
4. Verify the logs are displayed in the screen
5. Verify the unsuccessful staged attempt is recorded in the logs
<<<
RELATIONS:
- TYPE: Parent
  VALUE: RQ-H1FWMC-40
  ROLE: Verifies

[TEST_CASE]
UID: TC-H1FWMC-163
TITLE: Operation 0: Startup 2
STATEMENT: >>>
The system begins on the STARTUP state after the initial device power on.
<<<
PREREQUISITES: >>>
1. The system is off
<<<
STEPS: >>>
1. Turn on the whole system
<<<
EXPECTED_BEHAVIOR: >>>
1. Verify the system enters into STARTUP state
<<<
RELATIONS:
- TYPE: Parent
  VALUE: RQ-H1FWMC-39
  ROLE: Verifies

[TEST_CASE]
UID: TC-H1FWMC-164
TITLE: Operation 0: Startup 1
STATEMENT: >>>
The system enters COLD state after being in STARTUP state and getting an initialization command from PC.
<<<
PREREQUISITES: >>>
1. The system is in STARTUP state
<<<
STEPS: >>>
1. Initialize the system through PC
<<<
EXPECTED_BEHAVIOR: >>>
1. Verify system switches to COLD state
<<<
RELATIONS:
- TYPE: Parent
  VALUE: RQ-H1FWMC-38
  ROLE: Verifies

[TEST_CASE]
UID: TC-H1FWMC-165
TITLE: Operation 01: Filament Conditioning 5
STATEMENT: >>>
Verify that filament conditioning holds a stable target for 15 minutes before completing.
<<<
PREREQUISITES: >>>
1. The system is ready to run in COLD state with both e-stops released
2. The HVPS can reach and report the configured conditioning target as stable
<<<
STEPS: >>>
1. Send a conditioning request using the configured target
2. Observe the system state, filament setpoint, coolant pump, and filament feedback
3. When the feedback first reports stable at target, record the time
4. Observe the state immediately before and immediately after 15 minutes have elapsed
<<<
EXPECTED_BEHAVIOR: >>>
1. The system enters CONDITIONING, commands the configured target, and enables the coolant pump
2. The first stable-target indication starts the hold and the system remains in
   CONDITIONING for 15 minutes
3. The system transitions once to PRIMED when the 15-minute hold completes
4. Additional stable-target indications during the hold do not restart its timer
<<<
RELATIONS:
- TYPE: Parent
  VALUE: RQ-H1FWMC-37
  ROLE: Verifies
- TYPE: Parent
  VALUE: RQ-H1FWMC-36
  ROLE: Verifies

[TEST_CASE]
UID: TC-H1FWMC-166
TITLE: Operation 01: Filament Conditioning 4
STATEMENT: >>>
When the system is in Cold status, start the process till it goes back to Cold again and notice the filament current increases.
<<<
PREREQUISITES: >>>
1. The system is ready to run
2. A treatment plan is uploaded and ready to run
3. System is in COLD state
<<<
STEPS: >>>
1. Check the system's state
2. Start running the treatment plan
3. Click the Services symbol in the left panel of the screen
4. Check the services
5. After the run, check the state of the system
6. Check the services
<<<
EXPECTED_BEHAVIOR: >>>
1. Verify it's in COLD state
2. Verify the plan started to run and the state of the system changed accordingly
3. Verify the services screen is displayed in the GUI
4. Verify the filament's current is recorded in the services in different states of the system during the run
5. Verify it's back to COLD state
6. Verify the filament's current is not increasing anymore
<<<
RELATIONS:
- TYPE: Parent
  VALUE: RQ-H1FWMC-36
  ROLE: Verifies

[TEST_CASE]
UID: TC-H1FWMC-167
TITLE: Operation 01: Filament Conditioning 3
STATEMENT: >>>
When the filament current is out of bound, the conditioning won't happen and the system stays in COLD state.
<<<
PREREQUISITES: >>>
1. The system is ready to run
2. A treatment plan is uploaded and ready to run
3. System is in COLD state
<<<
STEPS: >>>
1. Check the system's state
2. Create out of bound attempts for filament current
3. Click the Services symbol in the left panel of the screen
4. Check the services
5. Check the state of the system
<<<
EXPECTED_BEHAVIOR: >>>
1. Verify it's in COLD state
2. Verify the filament's current is out of bound values which is not in the range of 2000 mA–4000 mA
3. Verify the services screen is displayed in the GUI
4. Verify the filament's current is recorded in the services and it's out of bound
5. Verify it's still in COLD state
<<<
RELATIONS:
- TYPE: Parent
  VALUE: RQ-H1FWMC-35
  ROLE: Verifies

[TEST_CASE]
UID: TC-H1FWMC-168
TITLE: Operation 01: Filament Conditioning 2
STATEMENT: >>>
When the filament current is out of bound, the conditioning won't happen and the system stays in COLD state.
<<<
PREREQUISITES: >>>
1. The system is ready to run and a specific GUI version to produce an invalid value for filament current is available
2. A treatment plan is uploaded and ready to run
3. System is in COLD state
<<<
STEPS: >>>
1. Check the system's state
2. Check filament current's value
3. Click the Logs symbol in the left panel of the screen
4. Check the logs
5. Check the state of the system
<<<
EXPECTED_BEHAVIOR: >>>
1. Verify it's in COLD state
2. Verify the filament's current is NaN
3. Verify the logs screen is displayed in the GUI
4. Verify the conditioning attempt was not successful and is displaying in the logs
5. Verify it's still in COLD state
<<<
RELATIONS:
- TYPE: Parent
  VALUE: RQ-H1FWMC-34
  ROLE: Verifies

[TEST_CASE]
UID: TC-H1FWMC-169
TITLE: Operation 01: Filament Conditioning 1
STATEMENT: >>>
When the system's state is not COLD, filament conditioning won't happen.
<<<
PREREQUISITES: >>>
1. The system is ready to run
2. A treatment plan is uploaded and ready to run
3. System is in Primed state
<<<
STEPS: >>>
1. Check the system's state
2. Create filament conditioning
3. Check the screen
<<<
EXPECTED_BEHAVIOR: >>>
1. Verify it's in Primed state
2. Verify the filament's conditioning is not happening because of the wrong state of the system
3. Verify the error is reported
<<<
RELATIONS:
- TYPE: Parent
  VALUE: RQ-H1FWMC-33
  ROLE: Verifies

[TEST_CASE]
UID: TC-H1FWMC-170
TITLE: Operation 03.1: Treatment Staging – New Session Commencement
STATEMENT: >>>
Verify an argument-free new-session command creates one scalar session in Primed and
returns its generated session ID.
<<<
PREREQUISITES: >>>
1. The system is in Primed
2. The PC packet-contract test harness is available
<<<
STEPS: >>>
1. Send a new-session command with no payload
2. Inspect the response and system state
<<<
EXPECTED_BEHAVIOR: >>>
1. Verify the response contains status and one generated session ID only
2. Verify the firmware transitions to Staging with storage for exactly one scalar point
<<<
RELATIONS:
- TYPE: Parent
  VALUE: RQ-H1FWMC-32
  ROLE: Verifies

[TEST_CASE]
UID: TC-H1FWMC-171
TITLE: Operation 04: Treatment Plan Confirmation 5
STATEMENT: >>>
When the system is in primed state, run a specific build to attempt to stage treatment plan values without loading a new plan and verify it won't run the treatment plan, and it stays in primed state.
<<<
PREREQUISITES: >>>
1. System is up and ready to run
2. A treatment plan is loaded and the system is in Primed state
3. A special build is ready to load which has functionality to attempt to stage treatment plan from primed state without loading a new plan
<<<
STEPS: >>>
1. Load a build which has functionality to attempt to stage treatment plan from primed state
2. Run the treatment plan
3. Check the state of the system
4. Check the GUI for staged state of the system
5. Click the Logs symbol
6. Check the logs
<<<
EXPECTED_BEHAVIOR: >>>
1. Verify the build is loaded
2. Verify the plan started to run
3. Verify it's in Primed state
4. Verify the state did not change to "staged" without loading a new plan and is still Primed
5. Verify the logs are displayed in the screen
6. Verify the unsuccessful staged attempt is recorded in the logs
<<<
RELATIONS:
- TYPE: Parent
  VALUE: RQ-H1FWMC-31
  ROLE: Verifies

[TEST_CASE]
UID: TC-H1FWMC-172
TITLE: Temperature Monitoring 4
STATEMENT: >>>
Verify that the firmware reports a Peltier heatsink fault above 50°C.
<<<
PREREQUISITES: >>>
1. The system is operating without an active heatsink-temperature fault
2. A fixture can control or simulate the reported Peltier heatsink temperature
<<<
STEPS: >>>
1. Set the reported Peltier heatsink temperature to 50°C and run a monitoring cycle
2. Set the reported temperature above 50°C and run a monitoring cycle
3. Open the system logs
<<<
EXPECTED_BEHAVIOR: >>>
1. No heatsink over-temperature fault is reported at 50°C
2. A heatsink over-temperature fault is reported above 50°C
3. The log identifies the measured temperature and the 50°C high limit
<<<
RELATIONS:
- TYPE: Parent
  VALUE: RQ-H1FWMC-64
  ROLE: Verifies

[TEST_CASE]
UID: TC-H1FWMC-306
TITLE: QC Processing
STATEMENT: >>>
The firmware receives a command from the console application, runs emission and records the accumulated values from the QC diodes with support from the headboard
<<<
PREREQUISITES: >>>
1. The system is powered on, no faults present, and ready to run emission
2. The QC collimator is connected to the x-ray source
<<<
STEPS: >>>
1. Power on the system / prepare system for operation (wait for system to be “Cold” if it is in “Primed” state otherwise warmup will not run)
2. Use the external console to open the quality assurance tab
3. Open “Beam QA” and select any available energy 50/70/100kV
4. Press on “Prepare” and wait until warmup completes
5. Wait until high voltage completes ramp up and the system is in “Ready” state
6. Press on “Beam On” (emission will start) and wait until the emission completes
7. Toggle “Reports” on the top right corner
8. Select the energy and collimator that was just tested
9. Select the latest result and review the Intensity 1 and Intensity 2 values
<<<
EXPECTED_BEHAVIOR: >>>
1. The system powers on in “Startup” state or is prepared in “Cold” or “Primed” states
2. Dropdown with energies is available (at least one from 50/70/100kV)
3. At least one collimator is present in the table and “Prepare” button is enabled
4. Warmup completes and high voltage is ramping up
5. The “Ready” button is available
6. Emission is ongoing and completed successfully without any interruption
7. The reports’ view appears and energy and collimator dropdowns are enabled
8. The latest QA execution matched the current time (the one just tested) are results available
<<<
RELATIONS:
- TYPE: Parent
  VALUE: RQ-H1FWMC-305
  ROLE: Verifies

[TEST_CASE]
UID: TC-H1FWMC-307
TITLE: Device Information Version Reporting Through UCSI
STATEMENT: >>>
Verify the device-information exchange from the HVPS interface through main control to UCSI.
<<<
PREREQUISITES: >>>
1. Main-control and HVPS-interface firmware are built with known release version strings.
2. UCSI is installed and connected to the system.
<<<
STEPS: >>>
1. Power on both boards and start UCSI.
2. Open the UCSI system-status view and observe the main-control and HVPS-interface version information.
3. Refresh the connection so UCSI requests current device information again.
4. Compare the refreshed version information with the installed firmware versions.
<<<
EXPECTED_BEHAVIOR: >>>
1. Main control obtains the HVPS-interface version after startup.
2. UCSI displays the expected main-control and HVPS-interface release versions and operating modes.
3. Refreshing device information returns the same installed versions.
<<<
RELATIONS:
- TYPE: Parent
  VALUE: RQ-H1FWMC-306
  ROLE: Verifies

[[/SECTION]]
